THERMAL
MANAGEMENT
MAIN CATALOGUE
EDITION 20.3
THERMAL MANAGEMENT FOR
ELECTRICAL ENCLOSURES
AND PROCESS COOLING.

Filterfans 4.0 | Cooling Units
Air/Water Heat Exchangers
Air/Air Heat Exchangers | Chillers
Heaters | Thermostats | Hygrostats
Accessories | Signaling Technology
SERVICE OFFERINGS




You need perfect
solutions.
That is exactly
what we are
geared to.
With our products and services, we are guided by the
needs of our clients and can supply the required solution to
any need. With top quality, superior energy and cost effi-
ciency.




2     P FA N N E N B E R G . C O M
PRODUCTS
From cooling to heating – you will find
everything you need for the thermal
management solution that perfectly
meets your needs.

More on page 14




SERVICES
Partnership and reliability
worldwide – a service concept
going far beyond the provision of
spare parts.

More on page 190

                                          P FA N N E N B E R G . C O M   3
TA B L E O F C O N T E N T S


    Service Offerings......................................................................................................................................................2
    Why thermal management?.....................................................................................................................................6
    How to select the right product................................................................................................................................8
    Explanation of Approvals........................................................................................................................................13




    PRODUCTS                                                                                                                                                        P
    F I LT ER FA N S 4.0 											                                                                                                                                    16
    Filterfans IP 54.......................................................................................................................................................24
    Filterfans IP 55.......................................................................................................................................................28
    Slim Line Filterfans.................................................................................................................................................32
    Top mounting Filterfans..........................................................................................................................................34
    EMC Filterfans.......................................................................................................................................................36
    Internal Enclosure Fan and other Accessories.........................................................................................................39
    Performance curves.............................................................................................................................................160


    A I R / A IR H EAT E XCHANG ERS									                                                                                                                            44
    PAS Air/Air Heat Exchangers for side mounted installation......................................................................................46
    Performance curves.............................................................................................................................................171


    C O OL IN G U N ITS											                                                                                                                                      48
    DTFS Cooling Units fully recessed or side mounted installation.................................................................................. 60
    DTI/DTS Cooling Units for partially recessed and side mounted installation................................................................64
    DTT Cooling Units for roof mounting.......................................................................................................................74
    Outdoor Cooling Units DTS according to the NEMA standard...................................................................................78
    Accessories...........................................................................................................................................................84
    Performance curves.............................................................................................................................................167


    A I R / WATER H E AT EXCHANG E RS								                                                                                                                           88
    PWI/PWS Air/Water Heat Exchangers for partially recessed and side mounted installation......................................92
    PWD Air/Water Heat Exchangers for roof mounting..............................................................................................102
    Performance curves.............................................................................................................................................172


    C HI L L ER S 												                                                                                                                                        104
    CCE Chillers........................................................................................................................................................112
    EB 2.0 Chillers.....................................................................................................................................................116
    EB 2.0 L Chillers..................................................................................................................................................120
    EB XT Chillers......................................................................................................................................................124
    Special Application Chillers..................................................................................................................................128
    BESS Chillers (Battery Energy Storage Solutions).................................................................................................134
    PWW Passive Cooling System.............................................................................................................................136
    Performance curves.............................................................................................................................................178


4          P FA N N E N B E R G . C O M
H E ATER S , TH ERMOSTATS AND HYG RO STATS						                                                                                                                  140
FLH Radiant Heaters............................................................................................................................................146
Low surface temperature Radiant Heaters ...........................................................................................................148
PRH Mini Radiant Heaters....................................................................................................................................149
FLH Fan Heaters..................................................................................................................................................150
FLH-T Fan Heaters with integrated thermostat......................................................................................................... 152
PFH Compact Fan Heaters..................................................................................................................................154
PFH-T Compact Fan Heaters with integrated thermostat.......................................................................................155
FLZ Thermostats..................................................................................................................................................156
FLZ Hygrostats....................................................................................................................................................158


C O NTR OL CA BINET ACCE SSORIES 							                                                                                                                          159
Sockets, Pressure Compensation Device, Mounting Support................................................................................159


S I GN A L IN G TECHNOLOGY 									                                                                                                                              184
PYRA Flashing Lights...........................................................................................................................................186
PYRA Flashing Light Sounders.............................................................................................................................186
PATROL Sounders...............................................................................................................................................187
PATROL Flashing Sounders..................................................................................................................................188
Intense BR 50 Signal Towers................................................................................................................................189




S E RVIC ES                                                                           		                                                                             S
Commissioning, Maintenance and Repair Service.................................................................................................194
Training Courses and Spare Parts.........................................................................................................................196


Contacts..............................................................................................................................................................198




                                                  Protecting people, machine and the environment.
                                                                                                                                  P FA N N E N B E R G . C O M   5
WHY THERMAL MANAGEMENT?




    The more stable the working climate is,
    the longer the components last.

    Electrical enclosures and their high-performance                      that an increase in temperature of as little as 10 K
    components are indispensable for the control of                       shortens the lifetime of electrical components by more
    today's production processes. However, it is easy to                  than 50 %.
    imagine the consequences when sensitive circuitry
    and modules become overheated: systems shut                           This exemplifies the effect of perfect thermal
    down, creating the risk of production losses and the                  management of electrical enclosures – it prevents
    premature ageing of components.                                       critical temperature fluctuations, avoids overheating
                                                                          and protects against the formation of condensates.
    To ensure that sensitive electronic components                        In this way, it contributes significantly to increasing
    continue to function reliably in the long-term, the                   failure safety and prolonging the lifetime of electronic
    temperature inside electrical enclosures should not                   control units.
    exceed or fall below defined limits. Tests have shown




    The life expectancy of film capacitors decreases as the ambient temperature increases.




                                       240.000
                                        240,000


                                       200.000
                                        200,000




                 Lebensdauer(hrs)(h)
                                       160.000
                                        160,000




                   Lifetime
                                        120,000
                                       120.000

                                        80,000
                                       80.000

                                        40,000
                                       40.000


                                             00
                                                  55   60
                                                       60      65       70
                                                                        70         75
                                                                                   75         80
                                                                                               80          85
                                                                                                           85

                                                            Umgebungstemperatur
                                                              Ambient               (C°)
                                                                      temperature (°C)



          An increase in temperature of 10 K shortens the lifetime of electrical components by more than 50 %.



6   P FA N N E N B E R G . C O M
Too hot – too cold – too humid – broken.
Protect your electronic systems against stress.

To be able to choose the most suitable thermal                  excess cold and the associated risks of condensate
management solution, it is essential to start by                formation such as corrosion and short circuiting.
considering the location of the unit and the ambient
temperature. This is because the environment in the             Another major factor to be taken into account is
electrical enclosure can also be affected by weather            the ambient air quality – for example, if the air is
conditions, solar radiation or other external heat              excessively humid or dust, oil or gas loaded.
sources.
                                                                Pfannenberg's thermal management solutions
Regardless of whether they are exposed to climatic              address all these factors and create exactly the
or technical conditions, even particularly low ambient          right conditions that sensitive electrical enclosure
temperatures impact on specific thermal management              electronics need: a stable operating environment that
solutions. This means that electrical enclosures                is ideally pitched.
may need to be heated to counter the effects of




Both internal thermal losses and external factors make thermal management necessary.




                        Solar radiation                                        Ambient temperature




                                                        Internal
                        Environmental                 thermal loss             Atmospheric humidity
                           impacts




   Five different influencing factors make thermal management necessary.



                                                                                                  P FA N N E N B E R G . C O M   7
HOW TO SELECT THE RIGHT PRODUCT




    How to find the right product.
    For any location and any temperature.

    Analyse your operating conditions to make the right choice. The most suitable
    thermal management solution depends on the particular ambient conditions – and to a
    major degree the prevailing temperature. Is it consistently lower than that required in the
    electrical enclosure? Is it higher? Is the air contaminated? Would water cooling instead of air
    cooling be more appropriate? Whatever the answer, we have the right product.

    Low ambient temperature?                                  from infiltrating into the enclosure. Fitting a filterfan to
    If the ambient temperature is always lower than           the lower third of the electrical enclosure and placing
    the temperature needed in the electrical enclosure,       the exhaust filter as high as possible also aids natural
    filterfans will provide economic cooling. If the air is   air convection processes and avoids the build-up of
    heavily contaminated with dust or fluids, air/air heat    heat pockets.
    exchangers are the recommended choice.
                                                              Cooling with air/air heat exchangers.
    Cooling with filterfans.                                  An air/air heat exchanger is used when the ambient
    A filterfan sends cool, filtered ambient air into the     air is heavily contaminated (dust, fluids). The external
    interior of the electrical enclosure. At the same time,   and internal air circuits are isolated from each other in
    it increases the pressure slightly, which prevents dust   order to form a hermetic seal between the interior




                                   Cooling with filterfans               Cooling with air/air heat exchangers




8   P FA N N E N B E R G . C O M
of the electrical enclosure and environmental           temperature in the electrical enclosure. The lowest
influences. The use of an air/air heat exchanger        temperature inside the cabinet is not necessarily the
requires the ambient temperature to be consistently     best. Our units are preset to 35 °C, which achieves a
>10 K below the temperature needed in the electrical    good balance between useful lifetime and condensate
enclosure.                                              build up. It is essential to have good air intake and
                                                        air exhaust features in the cooling unit's external air
High ambient temperature?                               circuit to ensure proper heat energy dispersal into the
If the ambient temperature is consistently high or      environment.
higher than the temperature needed in the electrical
enclosure, active cooling units are used. If the        Cooling with air/water heat exchangers.
ambient air is heavily contaminated with oil/dust or    An air/water heat exchanger works without servicing
there is a hostile/humid environment – air/water heat   and independently of ambient air quality. Suitable areas
exchangers are recommended.                             for use include extremely high ambient temperatures
                                                        (>55 °C) and in oily, dusty, humid and aggressive
Cooling with active cooling units.                      ambient air (IP protection system up to IP 65). Since
An active cooling unit takes in air from inside the     it uses water to dissipate thermal losses, it is also
electrical enclosure and lowers its temperature to      suitable for use in air-conditioned manufacturing areas
a suitable level, in order to guarantee a defined       in which additional heating is not allowed.




            Cooling with active cooling units                    Cooling with air/water heat exchangers




                                                                                        P FA N N E N B E R G . C O M   9
HOW TO SELECT THE RIGHT PRODUCT




     Increase performance with
     our complete solutions.

     Unsurpassed efficiency: Product combinations.




                                                                                  +
     System solutions combine the power of different
     products and optimise the efficiency, environmental
     performance and safety by consistently providing the
     required refrigerant in the required temperature, or by
     even after switching off the unit, preventing conden-
     sation in the control cabinet.

     Air/water heat exchanger and chiller.
     The combination of an air/water heat exchanger and
     a chiller guarantees a safe and silent cooling system,
     along with being able to operate regardless of the
     quality of the ambient air at the installation site. The
     closed pipeline system ensures that all cooling tasks
     to control panel, system, or machine can be solved
     easily and economically.                                   Thermostats, hygrostats and heaters.




                              +
                                                                Electrical enclosure heaters in combination with
                                                                thermostats and hygrostats ensure that the correct
                                                                temperature is always available. In addition to savings
                                                                on energy and a better environmental balance,
                                                                the combination of heaters with thermostats and
                                                                hygrostats offer greater reliability of the production
                                                                process.




     Filterfans and thermostats.
     The interaction of filterfans and thermostats leads
     to a significant energy-, material- and time savings.
     The thermostat controls the operation of the
     filterfan, which reduces the energy consumption
     and extends significantly the lifetime of the fan. This
     results in a reduced consumption of filter mats and
     decreased time for cleaning. Improved environmental
     performances, lower costs and more reliability for
     your production process are the bottom line.
                                                                                  +
10   P FA N N E N B E R G . C O M
Reliable data directly on the screen.


Planners and designers need security when                Often, individual circumstances make it difficult
configuring an optimal air conditioning and signalling   choosing the right solution. The PSS contains an
solutions. With the Pfannenberg Sizing Software          open library, in which custom specific components
(PSS) we offer you a free and user friendliness          can be easily maintained. In this way, we ensure that
instrument, which immediately provides a qualified       we can cover the complete spectrum of possible
device recommendation. You can avoid costly over-        applications and solutions for each application in
sizing as well as dangerous under-dimensioning           the field of thermal management, re-cooling and
already in the planning phase or review the              signalling.
dimensioning.



                                                                              The PSS is online available at:
                                                                              www.pfannenberg.com/pss




                                                                                          P FA N N E N B E R G . C O M   11
HOW TO SELECT THE RIGHT PRODUCT



     Selection of the preferred thermal management
     method, based on environmental conditions.

                                                         AMBIENT
                                                                                       DUST                    WATER                        SPECIFIC
                                                       TEMPERATURE
                       PRODUCTS
                                                      Low    Moder-  High              Moder-                    High   Wash-     Corro-
                                                                               Clean            Heavy    Dry                                Oily   Sea air Outdoor
                                                     <5 °C    ate   >40 °C              ate                    Humidity down       sive


                                      Series


     FILTERFANS
                                      IP 54
                                                                    ―                        ―                       ―        ―               ―        ―

                                      Series
                                      IP 55
                                                                    ―                                               ―        ―       ―        ―        




     HEAT EXCHANGERS
                         Air/Air
                                      Green Series
                                         6000
                                                                    ―                                               ―                       ―        


                                       εcool 6000
                         Air/Water
                                       Basic 5000                                                                  ―                               
                                       Slim 7000

                                 Green Series
                                     6000
                                                      ―                                                             ―        ―               ―        ―




     COOLING UNITS
                                       Basic
                                       9000
                                                      ―                                                             ―        ―               ―        ―

                                      Outdoor         *
                                                                                                                    ―                               
                                       3000          (*)
                                     Washdown         
                                                                                                                                                   
                                       3000          (*)
                                      CPC/PC          ―                                                             ―        ―               ―        ―

                                       CCE            ―                                                             ―        ―               ―        ―


     CHILLERS
                                        EB           *                                                             ―        ―               ―       *

                               VLV/DMC/IMC                                                                         ―                               

                                     PWW 2.0          ―                                                             ―        ―               ―        ―




                      recommended                      ―    not recommended                       We are happy to support you personally with the selection of the
                                                             option                                best thermal management method for you. Please contact us.
                      applicable                       *                                          You can find the addresses at the end of the catalogue.




12    P FA N N E N B E R G . C O M
Explanation of approvals.

Please note following information in reference to our approvals: Most Pfannenberg
products are (in the standard version) already equipped with various approvals. In some
products the approvals are not included in the standard version, but need to be ordered
explicitly and then manufactured in accordance with official requirements. There are, for
example, instances in which approvals expire and are then not renewed due to too little demand.
Therefore, when making inquiries and placing orders, please state which approvals are
necessary for the products you require.

In the following, we would like to provide you with some information to make it easier for you to choose the appropriate
approvals for the markets relevant to you. We are available, should you have any questions or suggestions. You can find
our contact details at the end of this catalogue or on pfannenberg.com.


                  The organisation Underwriters Laboratories (UL) checks equipment and awards seals of approval. It
                  differentiates between components which need to be installed to be used and finished products
                  which can be used by themselves.

                               UL recognised component 			                        UL listed product
                  The most important markets/countries for the use of the UL logos are the United States and Canada.
                  Approvals for the United States are marked with 'US' at the bottom right of the logo. Approvals for
                  Canada with a 'C' at the bottom left. If there is no country code, then it has approval for the US
                  market. The UL approval is not a mandatory approval for the North American market, but it can make
                  it easier to import there.

                  The logo EAC stands for EurAsian Conformity. It is comparable to the European CE mark, so it
                  stands for the product’s safety. The EAC mark is the approval of the Eurasian economic community
                  and is valid for Russia, Belarus and Kazakhstan. There is no specific identification of the country by a
                  code. The mark is issued by the respective manufacturer on their own authority, but always with the
                  involvement of an official certification body. The EAC is the successor of the GOST approval.

                  The Canadian Standard Association is the Canadian counterpart to the United States’ UL
                  organisation. The same test specifications are used as for the UR/UL classification. The CSA logo is
                  valid for the Canadian market.

                  The CE classification documents the compliance with the European regulations relevant for the
                  product. It is not a test mark, but an administrative one. The CE marking confirms the complete
                  compliance with the “basic (safety) requirements” which are specifically determined in EU directives.

                  UKCA (UK Conformity Assessed) marking is the UK’s product marking requirement for goods placed
                  on the market in Great Britain (England, Scotland, and Wales). It replaces the CE marking after Brexit
                  and is required for most products that previously needed CE marking.

                  The Type 12 approval describes a protection system similar to the IP rating. Type 12, however, may
   NEMA           not be awarded by the manufacturer itself like the IP rating, but only by an external, recognised
   Type 12
                  testing organisation such as UL, NEMA or CSA. Type 12 corresponds roughly with an IP 54 rating.




                                                                                                 P FA N N E N B E R G . C O M   13
14
       PPRODUCTS
         Quality and quantity – attributes of our high-volume products
         for the thermal management in electrical enclosures. Rapid
         availability is the hallmark of this extensive range, which we
         keep good stock levels of to meet high market demands.
         The range includes fliterfans, active cooling units, air/air and
         air/water heat exchangers, chillers, heaters, thermostats
         and hygrostats – plus electrical enclosure accessories and
         signaling devices.




     P FA N N E N B E R G . C O M
P FA N N E N B E R G . C O M




15



                SIGN ALIN G    CONTROL CABINET   HEATERS, THERMOSTATS                 AIR/WATER                              AIR /AIR
                                                                        CHILLERS                     C OOL ING U NITS                       F ILTER FANS 4.0
               TECHN OLOGY       ACCESSORIES        AND HYGROSTATS                 HEAT EXCHANGERS                      HEAT EXC HANGER S
P R O D U C T S F I LT E R FA N S 4 . 0




Trust in the Original.




16     P FA N N E N B E R G . C O M
                                                                                            F ILTER FANS 4.0




         Filterfans 4.0.
         Superiority in fourth Generation.


         When it comes to safe and cost-effective cooling of control
         cabinets with filtered ambient air, our filterfans are the first
         choice. Since Otto Pfannenberg invented it in 1958, they
         have held a leading position in the market.

         The latest generation is even expanding this lead – with no
         fewer than 11 well-thought out and patent-protected
         details. One example worth mentioning here is the closed
         housing, which reaches guaranteed high system of
         protection IP 54 and IP 55, or the fluted filter mat which, in
         the IP 55 model, keeps the volume flow constantly high but
         increases the service life (time between 2 mat changes) by
         up to 300 %.

         Our filterfans 4.0 series sets standards in terms of capacity,
         cost-efficiency and maintenance friendliness.




Protecting people, machines and the environment.
                                                        P FA N N E N B E R G . C O M   17
P R O D U C T S F I LT E R FA N S 4 . 0




       A suitable product for every requirement.

       The comprehensive range of Pfannenberg filterfans provides solutions for various
       requirements. The units can be installed on the side or on the top. The application can be
       indoor or outdoor. Also in a high EMC version or with improved UV stability.




                                      Filterfans IP 54.

                                      • As standard in RAL 7035 grey and RAL 9011 black.
                                      • IP 54 protection, closed frame prevents unfiltered air
                                        from penetrating.
                                      • Patented tool-free 4-corner fastening system
                                        enables installation in seconds.

                                      More on page 24.


                                      Filterfans IP 55.

                                      • For demanding applications indoors and outdoors.
                                      • Innovative filter mat technology for outstanding airflow.
                                      • UV protection due to special plastic (RAL 7035).
                                      • IP 55 protection.

                                      More on page 28.




                                      Slim Line Filterfans IP 55.

                                      • For demanding applications indoors and outdoors.
                                      • Reduced installation depth for optimised air distribution.
                                      • UV protection due to special plastic.
                                      • IP 55 protection.

                                      More on page 32.




18     P FA N N E N B E R G . C O M
                                                                                       F ILTER FANS 4.0




Top mounting Filterfans.

• For indoor use in constricted spaces.
• Optimal airflow and temperature distribution.
• UV protection due to special plastic.
• IP 33 and IP 54 protection.

More on page 34.




EMC Filterfans.

• For reliable use near electromagnetic fields.
• Environmentally friendly, no metallised plastics.
• Safe contact surface without beryllium-copper seal.
• IP 54 protection.

More on page 36.




                                                   P FA N N E N B E R G . C O M   19
P R O D U C T S F I LT E R FA N S 4 . 0




       Possibilities for the use of filterfans.


                                                       Version 1
                                      Exhaust filter
                                                       • A filterfan blows the cold air into the lower section.

                                                       • The heated air gets out via an exhaust filter.



                                      Filterfan
                                                       This is the standard application.

                                                       The advantage is that there is a slight over pressure in the
                                                       housing. Therefore, no dust can penetrate through cracks and
                                                       crevices.




                                                       Version 2
                                      Filterfan
                                                       • A filterfan sucks the air out of the upper section of the
                                                         housing.

                                                       • Cold air moves into the lower area via an exhaust filter.

                                      Exhaust filter

                                                       The advantage of this layout is an even airflow through the
                                                       whole housing cross section. However, dust can enter through
                                                       cracks as a result of the negative pressure.




                                                       Version 3

                                      Filterfan
                                                       • A filterfan blows the cold air into the lower section and a
                                                         second fan in the upper section sucks the heated air out
                                                         again.

                                                       • Only the same types can be used in pairs.
                                      Filterfan


                                                       As a result of the layout, the static pressure loss of the filter
                                                       mats is compensated. The layout promotes the free volume
                                                       flow of a filterfan.



20     P FA N N E N B E R G . C O M
                                                                                                 F ILTER FANS 4.0




Top mounting     Version 4
filterfan

                 • A top mounted filterfan sucks the air out of the housing.

                 • Cold air moves into the lower section by means of an
                   exhaust filter.

Exhaust filter

                 The advantage of this layout is an even airflow through the
                 whole housing cross section. However, dust can enter through
                 cracks as a result of the negative pressure.




Top mounting
exhaust filter   Version 5

                 • A filterfan blows the cold air into the lower section.

                 • The heated air exits through a top mounted exhaust filter.


Filterfan
                 The advantage is that there is a slight over pressure in the
                 housing. Therefore, no dust can penetrate through cracks and
                 crevices.




Top mounting
                 Version 6
filterfan

                 • A top mounted filterfan sucks the air out of the housing.

                 • A filterfan blows the cold air into the lower section.


Filterfan

                 As a result of the layout, the static pressure loss of the filter
                 mats is compensated. The layout promotes the free volume
                 flow of a filterfan.




                                                             P FA N N E N B E R G . C O M   21
P R O D U C T S F I LT E R FA N S 4 . 0




       Assembly, Energy, Air, Maintenance –
       Your Benefits


       Well thought out details optimise your cost balance:




       Compatibility                       Time                                Maintenance

       Filterfans 4.0 can be integrated    The patented 4-corner               The click mechanism enables
       into existing applications easily   fastening system allows for a       a filter mat replacement in
       since most of the housing           tool-free installation in seconds   seconds.
       cut-outs comply with the            and guarantees a secure hold.
       Pfannenberg standard.




       Air                                 Efficiency                          Life time

       Airflow optimised fins and rotor    Filterfans 4.0 can be equipped      With the fluted filter mats,
       blades guarantee maximal            with an optional thermostat –       filterfans 4.0 reach IP 55 system
       airflow with minimal energy         only operate when cooling is        of protection. The intervals at
       consumption.                        actually necessary.                 which they need to be replaced
                                                                               extend up to 300 % longer than
                                                                               with conventional filter media.




22     P FA N N E N B E R G . C O M
                                                                                                                                                                      F ILTER FANS 4.0
Filterfans 4.0 at a glance
                           INSTALLATION                                                           CUT-OUT                   APPROVALS
           TYPE                               AIRFLOW RATE 1            RATED VOLTAGE                                                                       PAGE
                               SIZE                                                               (WxH) 2          C   ULUS EAC CSA        CE UKCA
    Filterfans IP 54
    PF 11.000                     1                  19 m³/h             230 V AC | 24 V DC       92 x 92 mm
                                                                                                                                                             24
    PF 22.000                     2                  61 m³/h             230 V AC | 24 V DC      125 x 125 mm
    PF 32.000                     3                  98 m³/h             230 V AC | 24 V DC      177 x 177 mm
    PF 42.500                     4                 125 m³/h             230 V AC | 24 V DC                                                                  26
                                                                                                 223 x 223 mm
    PF 43.000                     4                 223 m³/h             230 V AC | 24 V DC
    PF 65.000                     6                 480 m³/h                    230 V AC
    PF 66.000                     6                 640 m³/h            230 V | 400/460 V 3 ~    292 x 292 mm                                                27
    PF 67.000                     6                 845 m³/h            230 V | 400/460 V 3 ~
    Filterfans IP 55
    PF 22.000                     2                  56 m³/h             230 V AC | 24 V DC      125 x 125 mm
                                                                                                                                                             28
    PF 32.000                     3                 100 m³/h             230 V AC | 24 V DC      177 x 177 mm
    PF 42.500                     4                 145 m³/h             230 V AC | 24 V DC
                                                                                                 223 x 223 mm                                                30
    PF 43.000                     4                 233 m³/h             230 V AC | 24 V DC
    PF 65.000                     6                 505 m³/h                    230 V AC
    PF 66.000                     6                 770 m³/h            230 V | 400/460 V 3 ~    292 x 292 mm                                                31
    PF 67.000                     6                 925 m³/h            230 V | 400/460 V 3 ~
    Filter Grid
    PFA 10.000                    1                                                               92 x 92 mm
    PFA 20.000                    2                                                              125 x 125 mm
    PFA 30.000                    3                                                              177 x 177 mm                                                40
    PFA 40.000                    4                                                              223 x 223 mm
    PFA 60.000                    6                                                              292 x 292 mm
    Slim Line Filterfans
    PF 65.000 SL                  6                 500 m³/h                    230 V AC
                                                                                                 292 x 292 mm                                                32
    PF 67.000 SL                  6                 705 m³/h            230 V | 400/460 V 3 ~
    Filterfans for 3 to 5 mm walls
    PF 11.000 MEK                 1                  19 m³/h                    230 V AC          93 x 93 mm
                                                                                                                                                             33
    PF 22.000 MEK                 2                  61 m³/h                    230 V AC        126.5 x 126.5 mm
    EMC Filterfans
    PF 11.000 EMC                 1                  19 m³/h             230 V AC | 24 V DC       93 x 93 mm
    PF 22.000 EMC                 2                  61 m³/h             230 V AC | 24 V DC     126,5 x 126,5 mm                                             36
    PF 32.000 EMC                 3                  98 m³/h             230 V AC | 24 V DC      178 x 178 mm
    PF 42.500 EMC                 4                 125 m³/h             230 V AC | 24 V DC
                                                                                                 224 x 224 mm
    PF 43.000 EMC                 4                 223 m³/h             230 V AC | 24 V DC                                                                  38
    PF 67.000 EMC                 6                 845 m³/h            230 V | 400/460 V 3 ~    292 x 292 mm
    EMC Filter Grid
    PFA 10.000 EMC                1                                                               93 x 93 mm
    PFA 20.000 EMC                2                                                             126,5 x 126,5 mm
    PFA 30.000 EMC                3                                                              178 x 178 mm                                                40
    PFA 40.000 EMC                4                                                              224 x 224 mm
    PFA 60.000 EMC                6                                                              292 x 292 mm
    Top mounting Filterfans
    PTF 60.500                    6                 350 m³/h
    PTF 60.700                    6                 600 m³/h                                     291 x 291 mm                                                34
                                                                                230 V AC
    PTF 61.000                    6                 880 m³/h
    PTF 1200                      -                 1000 m³/h                                    ~229 x 229 mm                                               35
    Top mounting Exhaust Filter
    PTFA 60.000                   6                                                              291 x 291 mm                                                34
    Various accessories
    Internal enclosure fan, weather protection hoods, thermostats, hygrostats                                                                                39
    Filter mats                                                                                                                                              41
    For additional models, options and voltages visit www.pfannenberg.com or contact us directly.

1
    free-blowing with filter                                                                                                             available          pending
2
    for material thicknesses up to 3 mm; can be extended up to 5 mm for sizes 1 and 2


                                                                                                                             P FA N N E N B E R G . C O M      23
P R O D U C T S F I LT E R FA N S 4 . 0



     Filterfans IP 54
     19–875 m³/h




     Optimised airflow                                                    Closed frame
     Airflow optimised fins and rotor blades                              prevents unfiltered air from penetrating
     guarantee maximal airflow with minimal                               (IP 54).
     energy consumption.


     Efficiency
     Filterfans 4.0 can be equipped with an
     optional thermostat – only operate when
     cooling is actually necessary.


     Reduced energy consumption
     More air, less power consumption.


     Quick installation
     The patented 4-corner fastening system
     allows for tool-free installation in seconds
     and guarantees a secure hold.


     Easy maintenance
     The click mechanism of the cover enables
     a filter mat replacement in seconds.


     Neutral design
     without colour irritations. Perfect harmony
     of colours with modern machines and
     plants.


     Compatibility
     Filterfans 4.0 can be integrated into
     existing applications easily since most
     of the housing cut-outs comply with the
     Pfannenberg standard.


                                                    Black design
                                                    Alternative colour for various
                                                    machine designs.




24     P FA N N E N B E R G . C O M
                                                                                                                                                                             F ILTER FANS 4.0
FILTERFANS IP 54 19–70 m³/h


       size                   size           protection system
   (PF 11.000)            (PF 22.000)




tool-less filter mat   tool-less mounting         black/
     changing                                    RAL 9011




PRODUCT                                                          PF 11.000                                        PF 22.000
ARTICLE NO. WITH CABLE                           11611101055                  11611801055                                         11622801055

ARTICLE NO. WITH CABLE                           11611101050                  11611801050                                         11622801050
                                                                                                                                                                  Unit
ARTICLE NO. WITH CLAMP                           11611101066                  11611801066          11622101055                    11622801066

ARTICLE NO. WITH CLAMP                           11611101087                  11611801087          11622101050                    11622801051
DATA
                                                 AC 50 | 60 Hz                    DC               AC 50 | 60 Hz                          DC
Rated voltage ±10 %
                                                       230                        24                      230                             24                       V
Unimpeded airflow                                    19 | 24                      19                    61 | 70                           61
Airflow rate in combination                                                                                                                                      m³/h
                                                     12 | 14                      12                    44 | 50                           44
with exhaust filter
Power consumption                                    12 | 11                      2.4                   19 | 18                              5                     W
Current consumption                                0.07 | 0.06                    0.1                  0.12 | 0.18                       0.21                      A

Type of connection                            cable, 2-core, length 310 mm or terminal strip, single wire, 0.5 - 1.5 mm² see article no. above

Temperature range                                                                 –40 … +55 | –40 … +131                                                         °C | °F
Service life L 10 (+40 °C)                           52500                       70000                   37500                          62500                     hrs
Dimensions (X x Y)                                                109 x 109                                           145 x 145
Installation depth (Z2) +
                                                     62 + 4                     49 + 4                   70 + 5                        64 + 5                     mm
Construction height (Z1)
Cut-out dimensions (W x H)                                         92 x 92                                            125 x 125

ACCESSORIES                                                                        ARTICLE NUMBER                                                                 Page

Mounting Extension Kit
                                                                 18112000006                                         18112000007                                    33
3 - 5 mm wall thickness
Filter grid                                    1 pc: 11710001055; 45 pc. 11710001410               1 pc:11720001055; 42 pc: 11720001411                             40
Filter grid                                                      11710001050                                         11720001050                                    40
Spare filter mats              5 pieces                          18611600029                                         18611600030                                    41
Thermostat                                                                               17121000000                                                                39
Hygrostat                                                                                17207000000                                                                39
Rainhood, stainless steel                                                                18112000001                                                                39
Rainhood, steel RAL7035                                                                  18112000000                                                                39
For additional models, options and voltages visit www.pfannenberg.com or contact us directly.

                                            Performance curves on page 160




  Comprehensive technical documentation such as
                                                                                                          Y
  operating instruction, technical data, approvals                                                                                                                      Z1
  cut-out drawing, CAD | EPLAN data                                                                                                     Z2
  can be found at product www.pfannenberg.com                                                                         X




                                                                                                                                  P FA N N E N B E R G . C O M         25
P R O D U C T S F I LT E R FA N S 4 . 0



     FILTERFANS IP 54 98–247 m³/h


            size                          size        protection system
        (PF 32.000)                   (PF 42.500)




     tool-less filter mat      tool-less mounting          black/
          changing                                        RAL 9011




      PRODUCT                                                PF 32.000                          PF 42.500                           PF 43.000
      ARTICLE NO.                                    11632101055          11632801055    11642101055     11642801055      11643101055      11643801055
                                                                                                                                                          Unit
      ARTICLE NO.                                    11632101050          11632801050    11642101050     11642801050      11643101050      11643801050
      DATA
                                                     AC 50 | 60 Hz             DC        AC 50 | 60 Hz         DC          AC 50 | 60 Hz         DC
      Rated voltage ±10 %
                                                          230                  24            230               24                 230            24        V
      Unimpeded airflow                                 98 | 108               98         125 | 138          125            223 | 247            223
      Airflow rate in combination                                                                                                                        m³/h
                                                        73 | 80                73          93 | 102            93           201 | 223            201
      with exhaust filter
      Power consumption                                 19 | 18                 5           28 | 29          5.9              45 | 39            12        W
      Current consumption                             0.12 | 0.18           0.21          0.12 | 0.13       0.25            0.31 | 0.25          0.5       A
                                                                        cable, 2-core,
      Type of connection                             terminal strip                                            spring type terminal
                                                                       length 310 mm
                                                                                         –20 ... +55 |   –40 … +55 |
      Temperature range                                –40 … +55 | –40 … +131                                               –40 … +55 | –40 … +131       °C | °F
                                                                                         –4 ... + 131    –40 … +131
      Service life L 10 (+40 °C)                         37500                62500         50000           57500                40000          80000      h
      Dimensions (X x Y)                                          202 x 202                                          252 x 252
      Installation depth (Z2) +
                                                         87 + 6               81 + 6        97 + 6         38 + 6            113 + 6            97 + 6    mm
      Construction height (Z1)
      Cut-out dimensions (W x H)                                  177 x 177                                          223 x 223

      ACCESSORIES                                                                          ARTICLE NUMBER                                                 Page

                                                           1 pcs. 11730001055                                1 pc: 11740001055
      Filter grid                                                                                                                                          40
                                                          14 pcs. 11730001408                               24 pc: 11740001412
      Filter grid                                             11730001050                                           11740001050                            40
      Spare filter mats                   5 pieces            18611600031                                           18611600032                            41
      Thermostat                                                                                 17121000000                                               39
      Hygrostat                                                                                  17207000000                                               39
      Rainhood, stainless steel                                                                  18112000003                                               39
      Rainhood, steel RAL7035                                                                    18112000002                                               39
      For additional models, options and voltages visit www.pfannenberg.com or contact us directly.

                                                     Performance curves on page 160–161




       Comprehensive technical documentation such as
                                                                                                                    Y
       operating instruction, technical data, approvals                                                                                                         Z1
       cut-out drawing, CAD | EPLAN data                                                                                                   Z2
       can be found at product www.pfannenberg.com                                                                           X




26     P FA N N E N B E R G . C O M
                                                                                                                                                                        F ILTER FANS 4.0
FILTERFANS IP 54 480–875 m³/h


       size          protection system   tool-less filter mat
                                              changing




tool-less mounting        black/
                         RAL 9011




PRODUCT                                   PF 65.000                       PF 66.000                                    PF 67.000
ARTICLE NO.                                11665102055          11666102055         11666022055             11667102055          11667022055
                                                                                                                                                             Unit
ARTICLE NO.                                11665102050          11666102050         11666022050             11667102050          11667022050
DATA
                                                                                    AC 50 | 60 Hz
Rated voltage ±10 %
                                                230                 230              400/460 3 ~                230               400/460 3 ~                 V
Unimpeded airflow                            480 | 550                       640 | 653                                   845 | 875
Airflow rate in combination                                                                                                                                 m³/h
                                             370 | 420                       445 | 450                                   560 | 625
with exhaust filter
Power consumption                             80 | 100           120 | 160               120 | 155           140 | 197               140 | 170                W
Current consumption                         0.35 | 0.45          0.53 | 0.72         0.26 | 0.25             0.62 | 0.86           0.35 | 0.43                A
Type of connection                                                               spring type terminal
Temperature range                                                              –40 … +55 | –40 … +131                                                       °C | °F
Service life L 10 (+40 °C)                                                                40000                                                               h
Dimensions (X x Y)                                                                       320 x 320
Installation depth (Z2) +
                                                                                         150 + 7                                                             mm
Construction height (Z1)
Cut-out dimensions (W x H)                                                               292 x 292

ACCESSORIES                                                                    ARTICLE NUMBER                                                                Page

Filter grid                                                          1 pc: 11760002055 | 12 pc: 11760002413                                                   40
Filter grid                                                                         11760002050                                                               40
Spare filter mats            5 pieces                                               18611600033                                                               41
Thermostat                                                                          17121000000                                                               39
Hygrostat                                                                           17207000000                                                               39
Rainhood, stainless steel                                                           18112000005                                                               39
Rainhood, steel RAL7035                                                             18112000004                                                               39
For additional models, options and voltages visit www.pfannenberg.com or contact us directly.

                                         Performance curves on page 161–162




  Comprehensive technical documentation such as
                                                                                                        Y
  operating instruction, technical data, approvals                                                                                                                 Z1
  cut-out drawing, CAD | EPLAN data                                                                                                Z2
  can be found at product www.pfannenberg.com                                                                      X




                                                                                                                             P FA N N E N B E R G . C O M          27
P R O D U C T S F I LT E R FA N S 4 . 0



     Filterfans IP 55
     56–950 m³/h

     Optimised airflow                          Extended life span
     Airflow optimised fins and rotor blades    3 times longer life span with the fluted
     guarantee maximal airflow with minimal     filter mats.
     energy consumption.

                                                UV resistant
     Efficiency                                 against solar radiation damages
     Filterfans 4.0 can be equipped with an     (RAL 7035).
     optional thermostat – only operate when
     cooling is actually necessary.


     Reduced energy consumption
     More air, less power consumption.


     Quick installation
     The patented 4-corner fastening
     system allows for tool-free installation
     in seconds and guarantees a secure
     hold.


     IP 55 hose-proof
     suitable for wet, dusty and dirty
     ambient conditions.


     Easy maintenance
     The click mechanism of the cover
     enables a filter mat replacement in
     seconds.


     Unrivalled airflow at IP 55
     via fluted filter mat. Closed frame
     prevents unfiltered air from
     penetrating.                               Neutral design
                                                without colour irritations. Perfect harmony
                                                of colours with modern machines and
     Compatibility                              plants.
     Filterfans 4.0 can be integrated into
     existing applications easily since most
     of the housing cut-outs comply with the    Multiple applications
     Pfannenberg standard.                      Appropriate for most indoor and outdoor
                                                applications in industrial and rough
                                                conditions, i.e. Food & Beverage, Airport,
                                                Chemical Plant, Machinery, Wood
                                                Processing and many others.




28     P FA N N E N B E R G . C O M
                                                                                                                                                                            F ILTER FANS 4.0
FILTERFANS IP 55 56–110 m³/h


      size                 size             protection system
  (PF 22.000)          (PF 32.000)




   resistant        tool-less filter mat   tool-less mounting
   RAL 7035              changing




PRODUCT                                                      PF 22.000                                             PF 32.000
ARTICLE NO.                                    11622103055                   11622803055             11632103055                 11632803055                     Unit
DATA
                                               AC 50 | 60 Hz                      DC                 AC 50 | 60 Hz                       DC
Rated voltage ±10 %
                                                     230                          24                      230                            24                       V
Unimpeded airflow                                  56 | 64                        56                   100 | 110                        100
Airflow rate in combination                                                                                                                                     m³/h
                                                   40 | 46                        40                    55 | 64                          55
with exhaust filter
Power consumption                                  19 | 18                         5                    19 | 18                             5                     W
Current consumption                              0.12 | 0.18                      0.21               0.12 | 0.18                      0.21                        A
                                                                              cable, 2-core,                                      cable, 2-core,
Type of connection                              terminal strip                                      terminal strip
                                                                             length 310 mm                                       length 310 mm
Temperature range                                                                   –40 … +55 | –40 … +131                                                      °C | °F
Service life L 10 (+40 °C)                         37500                         62500                  37500                         62500                       h
Dimensions (X x Y)                                               145 x 145                                           202 x 202
Installation depth (Z2) +
                                                   70 + 5                       64 + 5                  87 + 6                        81 + 6                     mm
Construction height (Z1)
Cut-out dimensions (W x H)                                       125 x 125                                           177 x 177

ACCESSORIES                                                                        ARTICLE NUMBER                                                                Page

Mounting Extension Kit
                                                                18112000007                                               –                                       33
3 - 5 mm wall thickness
Filter grid                                   1 pc: 11720003055 | 42 pc: 11720003411               1 pc: 11730003055 | 14 pc: 11730003408                         40
Spare filter mats            5 pieces                           18611600034                                        18611600035                                    41
Thermostat                                                                               17121000000                                                              39
Hygrostat                                                                                17207000000                                                              39
Rainhood, stainless steel                                       18112000001                                        18112000003                                    39
Rainhood, steel RAL7035                                         18112000000                                        18112000002                                    39
For additional models, options and voltages visit www.pfannenberg.com or contact us directly.

                                           Performance curves on page 162–163




 Comprehensive technical documentation such as
                                                                                                          Y
 operating instruction, technical data, approvals                                                                                                                      Z1
 cut-out drawing, CAD | EPLAN data                                                                                                     Z2
 can be found at product www.pfannenberg.com                                                                          X




                                                                                                                                 P FA N N E N B E R G . C O M          29
P R O D U C T S F I LT E R FA N S 4 . 0



     FILTERFANS IP 55 145–265 m3/h


             size              protection system        resistant
                                                        RAL 7035




     tool-less filter mat      tool-less mounting
          changing



      PRODUCT                                                         PF 42.500                                           PF 43.000
      ARTICLE NO.                                       11642103055               11642803055                11643103055             11643803055    Unit
      DATA
                                                        AC 50 | 60 Hz                  DC                    AC 50 | 60 Hz               DC
      Rated voltage ±10 %
                                                             230                       24                           230                  24          V
      Unimpeded airflow                                   145 | 160                   145                     233 | 265                  233
      Airflow rate in combination                                                                                                                  m³/h
                                                          109 | 113                   109                     180 | 207                  180
      with exhaust filter
      Power consumption                                    28 | 29                     5.9                      45 | 39                  12          W
      Current consumption                                0.12 | 0.13                  0.25                    0.31 | 0.25                0.5         A
      Type of connection                                                                     spring type terminal
                                                        –20 … +55 |               –40 … +55 |
      Temperature range                                                                                             –40 … +55 | –40 … +131         °C | °F
                                                         –4 … +131                –40 … +131
      Service life L 10 (+40 °C)                           50000                     57500                                   40000                   h
      Dimensions (X x Y)                                                                         252 x 252
      Installation depth (Z2) +
                                                                        97 + 6                                 113 + 6                 97 + 6       mm
      Construction height (Z1)
      Cut-out dimensions (W x H)                                                                 223 x 223


      ACCESSORIES                                                                       ARTICLE NUMBER                                              Page

      Filter grid                                                                1 pc: 11740003055 | 24 pc: 11740003412                              40
      Spare filter mats                5 pieces                                                 18611600036                                          41
      Thermostat                                                                                17121000000                                          39
      Hygrostat                                                                                 17207000000                                          39
      Rainhood, stainless steel                                                                 18112000003                                          39
      Rainhood, steel RAL7035                                                                   18112000002                                          39
      For additional models, options and voltages visit www.pfannenberg.com or contact us directly.

                                                    Performance curves on page 163




       Comprehensive technical documentation such as
                                                                                                                    Y
       operating instruction, technical data, approvals                                                                                                   Z1
       cut-out drawing, CAD | EPLAN data                                                                                                Z2
       can be found at product www.pfannenberg.com                                                                           X




30     P FA N N E N B E R G . C O M
                                                                                                                                                                           F ILTER FANS 4.0
FILTERFANS IP 55 505–950 m3/h


       size            protection system        resistant
                                                RAL 7035




tool-less filter mat   tool-less mounting   cut-out compatible
     changing                                  to DTFI 9021




PRODUCT                                      PF 65.000                      PF 66.000                                     PF 67.000
ARTICLE NO.                                   11665103055          11666103055         11666023055             11667103055          11667023055                 Unit
DATA
                                                                                       AC 50 | 60 Hz
Rated voltage ±10 %
                                                             230                        400/460 3 ~                230               400/460 3 ~                 V
Unimpeded airflow                              505 | 510                        770 | 785                                   925 | 950
Airflow rate in combination                                                                                                                                    m³/h
                                               380 | 390                        490 | 501                                   570 | 625
with exhaust filter
Power consumption                               80 | 100            120 | 160               120 | 155           140 | 197               140 | 170                W
Current consumption                            0.35 | 0.45          0.53 | 0.72         0.26 | 0.25             0.62 | 0.86           0.35 | 0.43                A
Type of connection                                                                  spring type terminal
Temperature range                                                                 –40 … +55 | –40 … +131                                                       °C | °F
Service life L 10 (+40 °C)                                                                   40000                                                               h
Dimensions (X x Y)                                                                          320 x 320
Installation depth (Z2) +
                                                                                            150 + 7                                                             mm
Construction height (Z1)
Cut-out dimensions (W x H)                                                                  292 x 292

ACCESSORIES                                                                       ARTICLE NUMBER                                                                Page

Filter grid                                                             1 pc: 11760003055 | 12 pc: 11760003413                                                   40
Spare filter mats              5 pieces                                                18611600037                                                               41
Thermostat                                                                             17121000000                                                               39
Hygrostat                                                                              17207000000                                                               39
Rainhood, stainless steel                                                              18112000005                                                               39
Rainhood, steel RAL7035                                                                18112000004                                                               39
For additional models, options and voltages visit www.pfannenberg.com or contact us directly.

                                            Performance curves on page 164




  Comprehensive technical documentation such as
                                                                                                           Y
  operating instruction, technical data, approvals                                                                                                                    Z1
  cut-out drawing, CAD | EPLAN data                                                                                                   Z2
  can be found at product www.pfannenberg.com                                                                         X




                                                                                                                                P FA N N E N B E R G . C O M          31
P R O D U C T S F I LT E R FA N S 4 . 0



     SLIM LINE FILTERFANS 500–725 m3/h


       size              protection system       resistant        tool-less filter mat
                                                 RAL 7035              changing



     More space in the enclosure.                                                                                                 Maintenance
                                                                                                                                  Tool-less filter mat exchange in
     High performance at low                                                                                                      seconds.
     installation depth.
                                                                                                                                  IP 55 hose-proof
     No collision with built-in                                                                                                   increased protection for humid
     components.                                                                                                                  environment.

     Life span                                                                                                                    UV resistant
     3 times longer life span of filter mat.                                                                                      for outdoor and indoor (RAL 7035)




      PRODUCT                                         PF 65.000 SL                                            PF 67.000 SL
      ARTICLE NO.                                        11675103055                          11677103055                           11677023055               Unit
      DATA
                                                                                              AC 50 | 60 Hz
      Rated voltage ±10 %
                                                                                   230                                               400/460 3 ~               V
      Unimpeded airflow                                      500 | 550                                              705 | 725
      Airflow rate in combination                                                                                                                             m³/h
                                                             345 | 423                                              530 | 580
      with exhaust filter
      Power consumption                                       64 | 80                           115 | 165                             110 | 165                W
      Current consumption                                    0.29 | 0.35                        0.51 | 0.7                            0.2 | 0.23               A
      Type of connection                                                                     screw terminal
      Temperature range                                                                  –40 … +55 | –40 … +131                                              °C | °F
      Service life L 10 (+ 40 °C)                                                                40000                                                         h
      Dimensions (X x Y)                                                                       320 x 320
      Installation depth (Z2) +
                                                              124 + 7                                               127 + 7                                   mm
      Construction height (Z1)
      Cut-out dimensions (W x H)                                                               292 x 292

      ACCESSORIES                                                                        ARTICLE NUMBER                                                       Page

      Filter grid                                                                1 pc: 11760003055 | 12 pc: 11760003413                                        40
      Spare filter mats               5 pieces                                                18611600037                                                      41
      Thermostat                                                                              17121000000                                                      39
      Hygrostat                                                                               17207000000                                                      39
      Rainhood, stainless steel                                                               18112000005                                                      39
      Rainhood, steel RAL7035                                                                 18112000004                                                      39
      For additional models, options and voltages visit www.pfannenberg.com or contact us directly.

                                                 Performance curves on page 165




       Comprehensive technical documentation such as
                                                                                                                Y
       operating instruction, technical data, approvals                                                                                                              Z1
       cut-out drawing, CAD | EPLAN data                                                                                                    Z2
       can be found at product www.pfannenberg.com                                                                            X




32     P FA N N E N B E R G . C O M
                                                                                                                                                                       F ILTER FANS 4.0
FILTERFANS for 3 - 5 mm walls 19–70 m3/h
with MEK - mounting extension kit


Filterfan and exhaust filter for wall
                                                                                                                   Standard filterfans can be
thicknesses from 3 to 5 mm.
                                                                                                                   upgraded with the MEK (mounting
                                                                                                                   extension kit) for use in 3 to 5 mm
Can be used in plastic cabinets,
                                                                                                                   thick housing walls.
for example




PRODUCT                                          PF 11.000 with MEK                                   PF 22.000 with MEK
ARTICLE NO.                                              11611101215                                         11622101215                                    Unit
DATA
Rated voltage ±10 %                                                               230 AC 50 | 60 Hz                                                          V
Unimpeded airflow                                           19 | 24                                                61 | 70
                                                                                                                                                            m³/h
Airflow comb. with exhaust filter                           12 | 14                                                44 | 50
Power consumption                                           12 | 11                                                20 | 20                                   W
Current consumption                                       0.07 | 0.06                                         0.15 | 0.15                                    A
Type of connection | Fuse                       cable, 2-core, length 310 mm | 6                           terminal strip | 6                                A
System of protection                                               NEMA type 12 according to EN 60529 / UL 50
System of protection                                                  IP 54; IP 55 on request for PF/ PFA 22.000
Service life L 10 (+ 40 °C)                                 52500                                                  37500                                     h
Dimensions (X x Y)                                         109 x 109                                          145 x 145
Installation depth (Z2) +
                                                            62 + 4                                                 70 + 5                                   mm
Construction height (Z1)
Cut-out dimensions (W x H)                                  93 x 93                                          126.5 x 126.5

PRODUCT                                      MEK for PF 11.000 or PFA                            MEK for PF 22.000 or PFA
ARTICLE NO.                                              18112000006                                         18112000007                                    Unit
Dimensions (H x W x D)                                   98 x 90 x 15                                       132 x 120 x 24                                  mm
Weight                                                        12                                                     20                                      g
Material                                                                           stainless steel
Kit consists of                                                             Extension sheet and 4 screws                                                     W

ACCESSORIES                                                                   ARTICLE NUMBER                                                                Page

Exhaust filter                                   PFA 10000 MEK: 11710001215                           PFA 20000 MEK: 11720001215                             -
Spare filter mats             5 pieces                   18611600029                                         18611600030                                     41
Thermostat                                                                          17121000000                                                              39
Hygrostat                                                                           17207000000                                                              39
Rainhood in stainless steel                                                         18102000014                                                              39
For additional models, options and voltages visit www.pfannenberg.com or contact us directly.

                                         Performance curves on page 160



                                                                                                                              on request

  Comprehensive technical documentation such as
                                                                                                      Y
  operating instruction, technical data, approvals                                                                                                                Z1
  cut-out drawing, CAD | EPLAN data                                                                                                Z2
  can be found at product www.pfannenberg.com                                                                  X




                                                                                                                             P FA N N E N B E R G . C O M        33
P R O D U C T S F I LT E R FA N S 4 . 0



     ROOF VENTILATION 350–1000 m3/h


      protection system        protection system   tool-less mounting




     3 performance classes                                                                                               Can be operated with or without
     in only one installation cut-out.                                                                                   a filter mat according to the
                                                                                                                         ambient conditions.

     Natural air convection is
     supported.

                                                                                                                         Sucking fan
     Tool-less mounting.                                                                                                 for an even circulation in the
                                                                                                                         whole electrical enclosure.



      PRODUCT                                        PTF 60.500            PTF 60.700                   PTF 61.000         PTFA 60.000
      ARTICLE NO.                         IP 54        11685101055          11687102055                   11681102055         11786001055
                                                                                                                                                    Unit
      ARTICLE NO.                         IP 33        11685100055          11687100055                   11681100055         11786000055
      DATA
                                                                             AC 50 | 60 Hz
      Rated voltage ±10 %
                                                                                  230                                                                V
                                          IP 54             350                   600                         880
      Unimpeded airflow
                                          IP 33             500                   800                        1000
                                                                                                                                                   m³/h
      Airflow rate in combination IP 54                     242                   400                         570
      with exhaust filter         IP 33                     310                   450                         650
      Power consumption                                 4 x 28 | 29            80 | 100                    120 | 160                                 W
      Current consumption                               4 x 0.2 | 0.2         0.35 | 0.45                  0.53 | 0.72                               A
      Type of connection                                                     terminal strip
      Temperature range                                                            –15 … +55 | +5 … +131                                           °C | °F
      Service life L 10 (+40 °C)                      50000 (+25°C)                            40000                                                 h
      Dimensions (X x Y)                                 436 x 436                            470 x 470                         436 x 436
      Installation depth (Z2) +
                                                          34 + 72                             57 + 95                            34 + 72            mm
      Construction height (Z1)
      Cut-out dimension (W x D)                                                               291 x 291

      ACCESSORIES                                                                  ARTICLE NUMBER                                                   Page

      Spare filter mats               20 pieces        18611600124                          18611600143                       18611600124            41
      Thermostat                                                                            17121000000                                              39
      Hygrostat                                                                             17207000000                                              39
      For additional models, options and voltages visit www.pfannenberg.com or contact us directly.

                                                   Performance curves on page 165–166




                                                                                                                    X


       Comprehensive technical documentation such as
       operating instruction, technical data, approvals                                                                                     Z2
                                                                                                 Z1                               Y
       cut-out drawing, CAD | EPLAN data
       can be found at product www.pfannenberg.com



34     P FA N N E N B E R G . C O M
                                                                                                                                                                      F ILTER FANS 4.0
PTF 1200/1200S ROOF VENTILATION 1000 m3/h


protection system    resistant        speed control
                     RAL 7035         (PTF 1.200 S)



                                                                                                                      PWM control (PTF 1200S only)
Energy-efficient EC centrifugal fan                                                                                   speed control for less noise,
                                                                                                                      longer lifespan and even more
                                                                                                                      energy savings.
Optimum airflow and uniform
temperature distribution                                                                                              Full metal housing, powder coated
(natural convection of the air is supported)                                                                          Robust and corrosion protected.

                                                                                                                      Easy mounting




PRODUCT                                                                     PTF 1.200/1.200S
ARTICLE NO. PTF 1200                                       11692102055                                           11692152055
                                                                                                                                                           Unit
ARTICLE NO. PTF 1200S                                      11692102185                                           11692152185
DATA
                                                                                     AC 50 | 60 Hz
Rated voltage ±10 %
                                                                230                                                  115                                    V
Unimpeded airflow                                                                        1000
Airflow rate in comb.                                                                                                                                     m³/h
                                                                                         870
with 2x exhaust filter (IP 55)
Power consumption                                                                        170                                                                W
Current consumption                                            1.40                                                 2.20                                    A
Power supply                                                                          X-COM plug
PWM control (only PTF 1200S)                                                     Wago Serie 231 4-pole
Service life L 10 (+ 40 °C)                                                         approx. 70000                                                           h
Operating temperature                                 –25 … +60 | -13 ... +140                           –25 … +50 | -13 ... +122                         °C | °F
Dimensions (X x Y x Z1)                                                            300 x 300 x 155
                                                                                                                                                           mm
Installation depth (Z2)                                                                   22

ACCESSORIES                                                                  ARTICLE NUMBER                                                                Page

Spare filter mats         20 pieces                                                 18611600193                                                             41
Thermostat                                                                          17121000000                                                             39
Hygrostat                                                                           17207000000                                                             39
For additional models, options and voltages visit www.pfannenberg.com or contact us directly.

                                       Performance curves on page 166




                                                                                                             X


  Comprehensive technical documentation such as
                                                                                                                                  Y
  operating instruction, technical data, approvals                                                                                            Z2
                                                                                               Z1
  cut-out drawing, CAD | EPLAN data
  can be found at product www.pfannenberg.com



                                                                                                                           P FA N N E N B E R G . C O M          35
P R O D U C T S F I LT E R FA N S 4 . 0




       EMC Filterfans
       In most cases, industrial control cabinets are made of sheet steel. As a result of this
       choice of material, the control cabinet provides very good protection against electromagnetic
       radiation. This protection is compromised by the cut-out in the cabinet for the filterfan. Since
       the filterfan is usually made of plastic, electromagnetic waves can enter and escape in both
       directions through the opening. EMC filterfans “close” this hole.



       Metal shielding                                                               No elaborate reworking
       for high electromagnetic                                                      of the cut-out.
       protection.

                                                                                     Secure contact
                                                                                     with the housing wall via contact
                                                                                     springs.
       Contact is made via the
       cut edge of the cut-out                                                       Use of standard filter mat
       no scratching off of coatings.                                                for lower maintenance cost.




       Quick maintenance
       Filter mat exchange without tools.


                                                                                     Safe contact surface
                                                                                     without beryllium-
                                                                                     copper seal.




       Pfannenberg uses a very effective, safe and
                                                                No elaborate reworking of the cut-out.
       environmentally friendly method for its EMC filterfan
       model. As a result, the protective effect of the
       control cabinet is restored even though filterfans are                           No adhering of copper tape or
       used. The EMC protection of the control cabinet                                  similar aids.
       is, as a result, guaranteed in both directions of the
                                                                                        No time-consuming scratch off
       electromagnetic radiation. The components in the                                 of coatings in order to ensure a
       cabinet do not disturb the external environment                                  good contact.
       and disturbance sources outside the cabinet do not                               Contact is made via the cut edge
       disturb the components on the inside.                                            of the cut-out for the filterfan or
                                                                                        exhaust filter.
       Pfannenberg’s EMC filterfans reach the following
       attenuation values:
       Damping at 30 MHz approx. 71 dB
       Damping at 400 MHz approx. 57 dB

       You can find the result charts of all shield attenua-
       tion measurements of Pfannenberg’s filterfans and
       exhaust filters on www.pfannenberg.com.



36     P FA N N E N B E R G . C O M
                                                                                                                                                                                 F ILTER FANS 4.0
EMC FILTERFANS 19–108 m3/h


       size                   size                 size             protection system
   (PF 11.000)            (PF 22.000)          (PF 32.000)




tool-less filter mat   tool-less mounting        tested
     changing




PRODUCT                                        PF 11.000 EMC                            PF 22.000 EMC                       PF 32.000 EMC
ARTICLE NO. WITH CABLE                      11811101055       11811801055                             11822801055                           11832801055
                                                                                                                                                                      Unit
ARTICLE NO. WITH CLAMP                      11811101066       11811801066         11822101055                            11832101055
DATA
                                            AC 50 | 60 Hz             DC          AC 50 | 60 Hz               DC         AC 50 | 60 Hz              DC
Rated voltage ±10 %
                                                 230                  24                 230                  24               230                  24                 V
Unimpeded airflow                              19 | 24                19                61 | 70               61           98 | 108                 98
Airflow rate in combination                                                                                                                                          m³/h
                                               12 | 14                12                44 | 50               44            73 | 80                 73
with exhaust filter
Power consumption                              12 | 11                2.4               19 | 18                5            19 | 18                  5                 W
Current consumption                          0.07 | 0.06              0.1           0.12 | 0.18               0.21        0.12 | 0.18              0.21                A
Type of connection                           cable, 2-core, length 310 mm or terminal strip, single-wire, 0.5 - 1.5 mm² see article no. above
Temperature range                                                                   –40 … +55 | –40 … +131                                                           °C | °F
Service life L 10 (+40 °C)                     52500                70000               37500                62500          37500                62500                 h
Dimensions (X x Y)                                      109 x 109                                145 x 145                           202 x 202
Installation depth (Z2) +
                                               62 + 4               49 + 4              70 + 5               64 + 5         87 + 6               81 + 6               mm
Construction height (Z1)
Cut-out dimensions (W x H)                                93 x 93                            126.5 x 126.5                           178 x 178

ACCESSORIES                                                                             ARTICLE NUMBER                                                                Page

Filter grid                                         11910001055                             11920001055                          11930001055                           40
Spare filter mats              5 pieces             18611600029                             18611600030                          18611600031                           41
Thermostat                                                                                   17121000000                                                               39
Hygrostat                                                                                    17207000000                                                               39
Rainhood, stainless steel                                                  18112000001                                           18112000003                           39
Rainhood, steel RAL7035                                                    18112000000                                           18112000002                           39
For additional models, options and voltages visit www.pfannenberg.com or contact us directly.

                                            Performance curves on page 160




  Comprehensive technical documentation such as
                                                                                                                     Y
  operating instruction, technical data, approvals                                                                                                                          Z1
  cut-out drawing, CAD | EPLAN data                                                                                                         Z2
  can be found at product www.pfannenberg.com                                                                              X




                                                                                                                                      P FA N N E N B E R G . C O M          37
P R O D U C T S F I LT E R FA N S 4 . 0



     EMC-FILTERFANS 125–875 m3/h


            size                          size        protection system      tool-less filter mat
        (PF 43.000)                   (PF 65.000)                                 changing




     tool-less mounting                 tested       cut-out compatible
                                                        to DTFI 9021
                                                         (PF 67.000)



      PRODUCT                                            PF 42.500 EMC                              PF 43.000 EMC                    PF 67.000 EMC
      ARTICLE NO.                                    11842101055          11842801055        11843101055         11843801055     11867022055       11867102055       Unit
      DATA
                                                     AC 50 | 60 Hz              DC            AC 50 | 60 Hz            DC                 AC 50 | 60 Hz
      Rated voltage ±10 %
                                                          230                   24                   230               24        400 3~ | 460 3~          230         V
      Unimpeded airflow                                125 | 138               125              223 | 247             223                   845 | 875
      Airflow rate in combination                                                                                                                                   m³/h
                                                        93 | 102                93              201 | 223             201                   560 | 625
      with exhaust filter
      Power consumption                                 18 | 17                5.9                  45 | 39            12          140 | 170            140 | 197     W
      Current consumption                              0.12 | 0.1              0.25            0.31 | 0.25             0.5         0.35 | 0.43      0.62 | 0.86       A
      Type of connection                                                                              spring type terminal
                                                      –20 ... +55 |       –40 … +55 |
      Temperature range                                                                                            –40 … +55 | –40 … +131                           °C | °F
                                                      –4 ... + 131        –40 … +131
      Service life L 10 (+40 °C)                        50000                57500                  40000            80000                     40000                  h
      Dimensions (X x Y)                                                              252 x 252                                            320 x 320
      Installation depth (Z2) +
                                                                    97 + 6                          113 + 6          97 + 6                  150 + 7                 mm
      Construction height (Z1)
      Cut-out dimensions (W x H)                                                      224 x 224                                            292 x 292

      ACCESSORIES                                                                               ARTICLE NUMBER                                                       Page

      Filter grid                                                                    11940001055                                         11960002055                  40
      Spare filter mats                   5 pieces                                   18611600032                                         18611600033                  41
      Thermostat                                                                                         17121000000                                                  39
      Hygrostat                                                                                          17207000000                                                  39
      Rainhood, stainless steel                                                      18112000003                                         18112000005                  39
      Rainhood, steel RAL7035                                                        18112000002                                         18112000004                  39
      For additional models, options and voltages visit www.pfannenberg.com or contact us directly.

                                                     Performance curves on page 161–162




       Comprehensive technical documentation such as
                                                                                                                             Y
       operating instruction, technical data, approvals                                                                                                                    Z1
       cut-out drawing, CAD | EPLAN data                                                                                                           Z2
       can be found at product www.pfannenberg.com                                                                                  X




38     P FA N N E N B E R G . C O M
                                                                                                                                                 F ILTER FANS 4.0
Accessories

INTERNAL ENCLOSURE FAN
• For long rows of electrical enclosures which are only cooled with one unit.
• Distribution of the cold air in the electrical enclosure.
• Robust – steel housing and bracket.
• Variable – air stream can with adjustable bracket be guided to any direction.
• Slim – even suitable for limited space.



PRODUCT                                                               PEF 180
ARTICLE NO.                                   18110000000                                     18110000002                              Unit
DATA
                                              AC 50 | 60 Hz                                        DC
Rated voltage ±10 %
                                                   230                                             24                                   V
Airflow                                            160                                            170                                  m³/h



HOSE-PROOF RAINHOODS
• Weather protection hood NEMA 3R/4 in VA or
  powder-coated.
• The mounting bracket can easily be installed to
  the enclosure around the existing cut-out.



PRODUCT                                                        HOSE-PROOF RAINHOODS
ARTICLE NO.                VA           18112000001                         18112000003                       18112000005

ARTICLE NO.           RAL 7035          18112000000                         18112000002                       18112000004
SUITABLE FOR...
Installation size                          1 | 2                               3 | 4                                   6




THERMOSTAT AND HYGROSTAT
In combination with thermostats and hygrostats from the FLZ series, Pfannenberg filterfans additionally achieve savings
on energy, materials and time – plus a significantly longer service life. This results in an optimised environmental balance
as well as greater reliability of your production process. Suitable for all Pfannenberg filterfans.




PRODUCT                             FLZ 530                   FLZ 543                     FLZ 600                     FLZ 610
ARTICLE NO.                         17121000000               17143000000                 17207000000               17218100000
DATA
                                                                                                              Thermostat/Hygrostat
Version                          Thermostat 0–60 °C      Twin Thermostat 0–60 °C   Hygrostat 40–90 % R.H.
                                                                                                             0–60 °C / 40–90 % R.H.



                                                                                                        P FA N N E N B E R G . C O M        39
P R O D U C T S F I LT E R FA N S 4 . 0




       Accessories
       FILTER GRIDS for all PF filterfans

       • Same design as the PF series filterfans.
       • Snap fastener developed and patented by Pfannenberg.
       • Door mounting without screws in accordance with
         VDE 0113 (EN 60204).
       • Simple filter mat exchange during operation.
       • With integrated foam seal to enclosure.



       FILTER GRIDS
       Grey (RAL 7035) for all PF filterfans.

                                                                ARTICLE NUMBER   ARTICLE NUMBER
                      PRODUCT            CUT-OUT                     (IP 54)          (IP 55)
        PFA 10.000                      92 x 92 mm                11710001055           –
        PFA 20.000                     125 x 125 mm               11720001055      11720003055
        PFA 30.000                     177 x 177 mm               11730001055      11730003055
        PFA 40.000                     223 x 223 mm               11740001055      11740003055
        PFA 60.000                     292 x 292 mm               11760002055      11760003055
        PFA 10.000 EMC                  93 x 93 mm                11910001055           –
        PFA 20.000 EMC                126.5 x 126.5 mm            11920001055      11920003055
        PFA 30.000 EMC                 178 x 178 mm               11910001055      11930003055
        PFA 40.000 EMC                 224 x 224 mm               11940001055      11940003055
        PFA 60.000 EMC                 292 x 292 mm               11960002055      11960003055




       FILTER GRIDS
       black (RAL 9011) for all PF filterfans.

                                                                ARTICLE NUMBER
                      PRODUCT            CUT-OUT                     (IP 54)
        PFA 10.000                       92 x 92 mm                11710001050
        PFA 20.000                      125 x 125 mm               11720001050
        PFA 30.000                      177 x 177 mm               11730001050
        PFA 40.000                      223 x 223 mm               11740001050
        PFA 60.000                      292 x 292 mm               11760002050




       FILTER GRIDS
       Grey (RAL 7035) for all PF filterfans.

                                                                ARTICLE NUMBER
                      PRODUCT            CUT-OUT                     (IP 54)
        PTFA 60.000                     291 x 291 mm               11786001055



40     P FA N N E N B E R G . C O M
                                                                                                                F ILTER FANS 4.0




FILTER MATS for
filterfans and filter grids


                                                             IP 54              IP 55

SPARE FILTER MATS
for filterfans of the 4th Generation.

                                                         ARTICLE NUMBER 1
                          SUITABLE FOR...                                   DIMENSIONS
                                                              (IP 54)
    Installation size 1                                     18611600029        87 x 87 mm
    Installation size 2                                     18611600030      119 x 119 mm
    Installation size 3                                     18611600031      170 x 170 mm
    Installation size 4                                     18611600032      216 x 216 mm
    Installation size 6                                     18611600033      284 x 284 mm
                                                         ARTICLE NUMBER 1
                          SUITABLE FOR...                                   DIMENSIONS
                                                              (IP 55)
    Installation size 2                                     18611600034      116 x 108 mm
    Installation size 3                                     18611600035      166 x 156 mm
    Installation size 4                                     18611600036      212 x 200 mm
    Installation size 6                                     18611600037      279 x 264 mm
1
    set with 5 pieces




SPARE FILTER MATS
for roof ventilation.

                                                         ARTICLE NUMBER 1
                          SUITABLE FOR...                                   DIMENSIONS
                                                              (IP 54)
    PTF 60.500 | PTFA 60.000                                18611600124       290 x 70 mm
    PTF 60.700 | PTF 61.000                                 18611600143       290 x 95 mm
    PTF 1200 | PTF 1200S                                    18611600193      246 x 146 mm
1
    package for 5 filterfans




SPARE FILTER MATS
for filterfans of the 3rd Generation.

                                                         ARTICLE NUMBER 1
                          SUITABLE FOR...                                   DIMENSIONS
                                                              (IP 54)
    PF 1.000 | PFA 1.000                                    18611600029        87 x 87 mm
    PF 2.000 | PFA 2.000                                    18611600066      115 x 115 mm
    PF 2.500 | 3.000 | 3.000 SL | PFA 2.500/3.000           18611600074      210 x 210 mm
    PF 5.000 | 6.000 | 7.000 | 6.000 SL2 | 6.500 SL1 |
                                                            18611600081      277 x 277 mm
    PFA 5.000 | 6.000 | 7.000
1
    set with 5 pieces



                                                                            P FA N N E N B E R G . C O M   41
P R O D U C T S A I R / A I R H E AT E X C H A N G E R S




Efficient cooling.




42     P FA N N E N B E R G . C O M
                                                                                                AIR /AIR



                                                                                           HEAT EXC HANGER S
         Green Series Air/Air Heat
         Exchangers from the PAS series.


         Using the ambient air for the thermal management of the
         enclosure is the most economical and energy efficient
         type of cooling. In many applications the ambient air is
         contaminated by dust, liquid or gases, so that components
         which are integrated in the enclosure can be damaged
         when contact occurs. The use of a filterfan is therefore no
         longer possible.

         The Pfannenberg air/air heat exchangers make the ideal
         solution for these application areas. Due to the integrated
         heat exchangers, a complete separation of the internal and
         external air flow is possible. The interior of the enclosure is
         thus hermetically separated from the atmosphere. Harmful
         dust and fluids can’t cause any damage to the integrated
         components. The Green Series air/air heat exchangers are
         thus an alternative to filterfans.

         The robust steel construction of the air/air heat exchangers
         makes their operation in harsh industrial environments
         possible. Assembly and maintenance have been reduced
         to a uniquely low amount of time. Energy efficiency and
         maintenance friendliness form the optimal basis for
         process safety, reliability and cost advantages.




Protecting people, machines and the environment.
                                                       P FA N N E N B E R G . C O M   43
P R O D U C T S A I R / A I R H E AT E X C H A N G E R S




       Cut-out compatibility with active
       cooling units from the DTS series.
                                                                Components in the enclosure are often updated
                                                                and the requirements to thermal management
                                                                change. An air/air heat exchanger which was
                                                                previously the optimal solution is not suitable
                                                                any more. The refitting of an active Green Series
                                                                cooling unit can be carried out easily and without
                                                                problems, because the units have the same cut-
                                                                out dimensions. Thus, the process stability is also
                                                                ensured after extensive modifications.
                Cooling unit          Air/air heat exchanger




       The advantages at a glance:

                                                        • Tool-free retrofit of filter adapter.
                                                        • Tool-free filter change.
                                                        • Change filter in less than one minute.




                                                        • Temperature adjusting occurs
                                                          via the mechanical thermostat.
                                                        • Additional alarm thermostat allows
                                                          for the ideal regulation of the alarm limit.




                                                        • Maintenance friendly.
                                                        • All fans are easily accessible from the outside.
                                                        • Not necessary to open the enclosure.
                                                        • Exchange of the fan in less than 6 minutes.
                                                        • Secure selection via PSS.




44     P FA N N E N B E R G . C O M
Green Series Air/Air Heat Exchangers at a glance

                                                                                                                                                         AIR /AIR



                                                                                                                                                    HEAT EXC HANGER S
PAS        for outer mounting on the door or side


                             SPECIFIC                                                  DIMENSIONS              APPROVALS
       TYPE                                             RATED VOLTAGE                                                                    PAGE
                         COOLING CAPACITY                                                (HxWxD)                       CE
PAS Air/Air Heat Exchangers

PAS 6043                         20 W/K                                             618 x 380 x 212 mm


PAS 6133                         65 W/K                       230 V                 937 x 410 x 199 mm                                    46


PAS 6203                        100 W/K                                             1555 x 485 x 252 mm


Accessories


Internal enclosure fan                                        230 V                                                                       39

For additional models, options and voltages visit www.pfannenberg.com or contact us directly.

                                                                                                                      available          pending




                                                                                                          P FA N N E N B E R G . C O M         45
P R O D U C T S A I R / A I R H E AT E X C H A N G E R S



     PAS 6000
     Green Series Air/Air Heat Exchangers
     20–100 W/K

     Door or side mounting – in the event of limited space in the cabinet;
     the routing of cold air to the important components in the cabinet is retained.




     Highest variability                                                        Integrated thermostat
     due to cut-out compatibility for                                           for temperature control;
     five performance classes and to                                            additional thermostat for
     Pfannenberg cooling units and                                              excessive temperature
     air/water heat exchangers.                                                 warning and maintenance-free.




     Large distance between
     intake and exhaust vents
     for safe air circulation and
     elimination of hot spots.




                                                                                Service friendly
                                                                                due to direct access to the fans,
     Optional pre-filter                                                        thus 80 % shorter repair times.
     upgradable with aluminium, fleece
     or fluted filter, for applications
     with heat exchangers in different
     ambient conditions.




46     P FA N N E N B E R G . C O M
AIR/AIR HEAT EXCHANGERS 20–100 W/K


 side mounting     protection system   cut out compatible
                                                                                                                                                                            AIR /AIR
                                        to DT | A/W heat



                                                                                                                                                                       HEAT EXC HANGER S
                                           exchangers




  temperature        temperature
    control             alarm




PRODUCT                                         PAS 6043                          PAS 6133                             PAS 6203
ARTICLE NO.                                     12981111055                        12982411055                         12983611055                          Unit
DATA
                                                                                   AC 50 | 60 Hz
Rated voltage ±10 %
                                                                                        230                                                                  V
Specific cooling capacity                             20                                65                                    100                           W/K
Power consumption                                   50 | 56                                            310 | 420                                             W
Current consumption                               0.25 | 0.26                        1.3 | 1.8                              1.3 | 1.7
                                                                                                                                                             A
Starting current                                   0.7 | 0.8                         3.6 | 3.7                              3.5 | 3.3
Unimpeded airflow
                            internal              240 | 280                                         1175 | 1300                                             m 3/h
(free flow)
Type of connection                                                    spring-type terminal included with plug
Ambient temperature range                                                           –25 … +55
Control range                control                                     +20 … +55 | factory setting +35                                                     °C
(adjustable)                   alarm                                     +30 … +65 | factory setting +45
Dimensions (X x Y x Z)                         380 x 618 x 212                   410 x 937 x 199                     485 x 1555 x 252                       mm
Weight (net)                                         15.5                              24.9                                   46.3                           kg
Degrees of protection
                               IP 54                 towards the electrical enclosure if used as intended by the manufacturer
according to EN 60529
                            housing                                           galvanised sheet steel
Design
                               cover                            galvanised; electrostatically powder coated (200 °C)
Colour (cover)                                                   RAL 7035 | different colours available on request

ACCESSORIES                                                                  ARTICLE NUMBER                                                                 Page

Filter adapter (RAL 7035)                       18060200000                        18060200001                         18310000151                           85
Fleece filter (5 pieces)                        18061600000                        18061600001                         18300000147                           85
Internal enclosure fan                                                             18110000000                                                               39
For additional models, options and voltages visit www.pfannenberg.com or contact us directly.

                             Performance curves on page 171




                                                                                                                        Y




 Comprehensive technical documentation such as
 operating instruction, technical data, approvals
                                                                                                                                                                   Z
 cut-out drawing, CAD | EPLAN data
 can be found at product www.pfannenberg.com                                                                                                X




                                                                                                                             P FA N N E N B E R G . C O M         47
PRODUCTS COOLING UNITS




Designed for
the future.




48
 48   P FA N N E N B E R G . C O M
         Cooling units designed to meet
         any future requirements.

                                                                                           C OOL ING U NITS
         Being part of the process chain, we are well aware that our
         products also have to meet increasing expectations. This is
         why our active cooling units are compatible with all types of
         electrical enclosures and can be adapted to any system
         design. Worldwide, they deliver smooth process control
         sequences – with maximum reliability and ease of servicing
         plus innovative technologies.

         Product lines for all space conditions.
         The cooling units in our DTI and DTS product lines give you
         flexibility in the use of the available space. They satisfy all
         requirements for partially recessed (DTI) and side mounted
         (DTS) installation. Units in our DTT product line require even
         less space. Top-mounted cooling units provide the perfect
         solution for the most limited of spaces and 100 %
         protection against condensate.

         Units for every requirement.
         With three different series, Pfannenberg offers you a
         comprehensive selection of cooling units. From the
         powerful 6000 units of the Green Series, to the innovative
         energy-efficient models of the X-Series, to the robust 3000
         cooling units, which are also suitable for outdoor use and
         in the food industry thanks to their high IP and NEMA
         protection class.




Protecting people, machines and the environment.
                                                       P FA N N E N B E R G . C O M   49
PRODUCTS COOLING UNITS



     Selecting the right Cooling Unit series.
     Pfannenberg’s cooling units are available in four different series. The design concepts
     make it possible to select the appropriate cooling unit for the many different applications
     and ambient conditions.




     Mounting options: DTI, DTS, DTFS and DTT.




                                DTI                                  DTS
                                Cooling unit for the partially       Cooling unit for side or door
                                recessed side or door mounting,      mounting. For cases when there
                                extremely quick installation         is no available space for the
                                by one person in less than 3         cooling unit inside the control
                                minutes.                             cabinet.




                                DTFS                                 DTT
                                A design for side mounting           Cooling unit with 100 %
                                and fully recessed door or side      condensate safety for the space-
                                installation. Two mounting options   saving installation on the top of
                                in only one device.                  the control cabinet.




50    P FA N N E N B E R G . C O M
             6000 DTI/DTS Green Series:
             progressive and energy efficient.

             • State of the art cooling unit series for side mounting according
               to the latest developments in technology.
             • Energy efficient X-series with highest EER (Energy Efficiency Ratio).
             • Service friendly, easy to exchange fan and circuit board.
             • Outside surface easy to clean.
             • Optional filter adapter available for three different filter media for all
               industrial environments.
             • Cut-out compatible to the older 9000 series.
             • High air volume flow for the safe cooling of hot-spots.




                                                                                                     C OOL ING U NITS
             • Cut-out compatible to 6000 air/water and air/air heat exchangers.
             • In Multi Controller version:
               • equipped with a service interface for the integration in the machine
                 control – ready for IoT: Machine to Machine.
               • 2nd temperature sensor enables the internal fan to be switched off
Small size
                 safely.
               • Multi Master instead of the master/slave function: Cooling units
                 continue cooling even when one breaks down.

             More on page 60.




             6000 DTT εCOOL series:
             for top mounted applications.
             • Space-saving installation on top of the control cabinet.
               Emergency escape routes and logistic paths are kept clear.
               Expensive storage space is saved.
             • Perfect protection against mechanical damage in running
               production operation because it is “out of reach” of fork lift
               trucks and other vehicles.
             • DTT cooling units fit on cabinets of all manufacturers.
             • 100 % protection against condensate due
               to patented “warped” construction.

             More on page 74.




             3000 DTS series:
             for extra harsh environments.
             • The series has similar performances to the 6000 and 9000 series
               and is suitable for narrower cut-out dimensions. For example, at
               the side of less deep cabinets or on narrower doors.
             • Robust US design with NEMA ratings 12, 3R/4 and 4/4x.
             • Suitable for simple indoor and more demanding outdoor
               and wash-down applications.
             • UL listed certification.

             More on page 78.


                                                                 P FA N N E N B E R G . C O M   51
PRODUCTS COOLING UNITS



     Easy Handling: Perfect service-friendliness
     decreases routine costs.

     Thought-out solutions for installation and service. From the cut-out compatibility to the
     flexible software solutions: Pfannenberg’s Green Series takes excellent accessibility and simple
     maintenance into consideration.




     Large fin spacing               Simple installation           Filter Adapter                Pfannenberg Sizing
                                                                                                 Software (PSS)

     • Large condenser fin spacing allow for longer maintenance periods, even without an additional Nano coating.
     • One mounting cut-out for five different performances, 1,000–4,000 W.
     • Mounting possible by one person in a few minutes.
     • Simple accessibility to all the relevant components.
     • Fast component replacement.
     • Versatile voltage supply of 380–460 V via built-in transformer.
     • Filter inserts for various applications (aluminium, fleece or fluted filter)
     • Tool-less installation and tool-less filter replacement.
     • Filter replacement in less than one minute.




     Time-saving                               Simple installation                     Pfannenberg Sizing
     Tool-free patented mounting               Pfannenberg offers cooling units        Software (PSS)
     design allows for quick                   with the world largest possible         Pfannenberg’s Sizing Software
     and efficient assembly that               cut-out compatibility in order to be    determines your cooling
     considerably reduces process              able to provide a unit replacement      requirements, calculates the
     costs. Don‘t just take our word for       with the least possible installation    necessary cooling capacity and
     it! See our video demonstration on        work. Intelligent mounting              recommends the appropriate
     the web.                                  systems minimise work during unit       equipment components. Thus,
     Visit www.pfannenberg.com to              installation and replacement.           you receive a tailor-made solution
     see how you can save time and                                                     which provides you the security
     money.                                                                            of a perfect dimensioning and
                                                                                       prevents costly over dimensioning.

                                                                                         The PSS is online available at:
                                                                                         www.pfannenberg.com/pss




52    P FA N N E N B E R G . C O M
Our cooling concept provides
unique flexibility.

One cut-out, all possibilities: Our active cooling
units, our air/air and air/water heat exchangers have       1 enclosure cut-out, 3 cooling technologies,
identical cut-out sizes and fit into the enclosures of      9 different devices – for unique flexibility and
all cabinet manufacturers. This makes it possible           cost savings:
to exchange the cooling technology easily at any            • Construction of one standardised enclosure




                                                                                                                                  C OOL ING U NITS
time, such as after an update of electrical enclosure         cut-out
components or another adjustment to changed                 • Selection of the appropriate cooling technology,
temperature conditions.                                       also after completion of planning phase
                                                            • Easy exchange of cooling technology when
Machine and plant constructors, end users and                 temperature conditions change
distributors enjoy this flexibility and profit from         • Easier to stock replacement devices for service
high cost savings when equipping and modifying                cases
electrical enclosures.                                      • Less time and money needed for service and
                                                              maintenance due to Plug & Play technology




The cut-out compatibility of our solutions enables a change of cooling technology at any time.




        One enclosure cut-out for | active cooling units | air/air heat exchangers | air/water heat exchangers




                                                                                              P FA N N E N B E R G . C O M   53
PRODUCTS COOLING UNITS



     One controller for all applications.


     The new Green Series Controller combines all the important functions that were previously
     separated in the Standard Controller (SC) and Multicontroller (MC). The proven two-point control
     ensures that the temperature in the control cabinet is reliably maintained. Supplemented by the
     now even more efficient energy-saving mode in all variants, energy is consistently saved.

     Advantages of the new Green Series controller

     •       A door contact switches the cooling unit off when the        •   A service interface on the rear of the cooling unit, in
             enclosure door is open.                                          conjunction with the ‘Pfannenberg Control Centre’
                                                                              software (available @pfannenberg.com), enables
     •       A collective fault message enables the output of any             the temperature and error codes to be read out and
             alarm type to a service interface or the output of a             recorded, and the set temperature and switching hys-
             simple visual alarm. Supported alarm types are: max.             teresis to be set. A USB converter is required, which is
             temperature | pressure in the coolant circuit too high           available as an accessory.
             | incorrect device setting on the controller | tempera-
             ture sensor defective.                                       •   An integrated self-test, which can be performed
                                                                              manually at any time, enables OEMs to perform a
     •       The energy-saving mode is now integrated in every                simple and quick function test and to recognise the
             controller and is designed to be even more efficient.            customer‘s machine availability.


     The energy-saving mode

     In energy-saving mode, the internal fan is switched off after 15 minutes without a cooling request. Maximum energy
     is saved. If the controller detects an increase in temperature, it switches the internal fan on for three minutes and
     circulates the air. If the setpoint temperature is not exceeded, the internal fan switches off again. By detecting a
     temperature rise regardless of the setpoint temperature, the energy-saving mode can be extended to the maximum,
     thus saving the most energy. The additional temperature sensor inside the housing can be dispensed with.


         Temperature



              37ºC



              35ºC



              33ºC
                                                                                                           ∆Τ
           Heat load                                                                  ∆Τ
                                        Cooling mode:
                                        Internal and external   15 min.             3 min.
                                        fan and compressor
          Energy                        switched on                                                       Only internal fan
     consumption

                                                                                                                                 Time




54       P FA N N E N B E R G . C O M
The controller is available in three versions

The LED variant (LED) has an operating display that can only indicate fault-free operation or an error. The setpoint
temperature is set via DIP switches on the controller board. The display variant (DIS) has a control element with which
the parameters of the cooling unit can be changed externally. This variant also has a display for the actual temperature
and possible error codes. The Connect variant (CON) has a control element like the Display variant. In addition, this




                                                                                                                                       C OOL ING U NITS
variant is equipped with an RS485 interface that works with the Modbus RTU protocol.




                                  LED             DIS            CON             Condensate Management
Condensate Managment         x (not for DTFS)      x              x              Occurring condensate water will be
Status LED                          x              –              –              collected in a tray and with using the power
Main fault contact                  x              x              x              of the hot gas pipe evaporated.

Door contact                        x              x              x
                                                                                 Antifreeze Control
Integrated self test                –              x              x
                                                                                 A separate temperature sensor prevents the
Service interface                   x              x              x              internal heat exchanger from icing up.
Pfannenberg Control Center          x              x              x
Antifreeze control              optional        optional       optional          Dip switch
Energy-saving mode                  x              x              x              Small dip switches are directly on
                                                                                 the controller board to adjust the set
Temperature display                 –              x              x
                                                                                 temperature
Set buttons                         –              x              x
Modbus interface                    –              –              x              Blackbox data storage
Family Mode                         –              –              x              In case of power supply loss, major values
DIP switch                          x              x              x              from the last minutes are stored. You‘ll get
Blackbox data storage               x              x              x              access with the Pfannenberg control center.




New interface and family mode

New options are the Modbus RTU interface and the family mode. As a Connect variant (CON), which is only available
with an operating element, the service interface has been replaced by an RS 485 interface with Modbus RTU protocol.
This enables particularly easy integration into machine communication. Set and actual values as well as error codes
can be conveniently read out via the machine control system. The same interface can also be used to interconnect
several devices that are installed on a control cabinet and operate in a network. In family mode, the cooling task is
distributed to equalise operating times. If one appliance is in operation more frequently than other cooling appliances,
cooling appliances with fewer operating hours are preferentially switched on. This means that all cooling units are
loaded equally, which increases the service life and reliability.



With Family Mode, you can protect your cooling appliances by switching them off at high operating hours and
homogeneous heat distribution. This ensures fewer cycles, more consistent cooling behaviour and a longer service life
for your appliances.




                                                                                                   P FA N N E N B E R G . C O M   55
PRODUCTS COOLING UNITS



     Effective Cost Savings with Pfannenberg
     Green Series Cooling Units.
     Take a small business with five cooling units, which operate in two shifts as an example. In
     comparison to the Green Series DTI 6401 with a 2,000 W cooling capacity and a comparable unit
     available on the market.


     Energy savings comparison
                                                                                             The DTI 6401 saves 35 % in energy costs in comparison to con-
                                                                                             ventional cooling units.
                                    2,400
                                                               I Conventional cooling unit   Basic parameter for energy comparison
                                    2,100                      I DTI 6401
                                                               I Savings                     Uptime at full performance                           70 %
                                                                                             Uptime at partial performance                        30 %




     Energy costs annually (Euro)
                                    1,800
                                                                                             Total uptime per day                                 16 hrs
                                    1,500                                                    Total uptime per year                                240 days
                                    1,200
                                                                                             Electricity price in Germany*                        0.1665 €/kWh*
                                                                                             Number of units                                      5 pieces
                                     900                                                     Cooling capacity                                     2,000 W
                                                                                             *Ø electricity price 07/2024 according to BDEW
                                     600

                                     300
                                                                                                Energy costs
                                       0
                                                                                                Conventional cooling units                      2.099 € annually
            Savings of 35 %                                                                     Green Series DTI 6401                           1.365 € annually
                                                                                                Your savings                                      735 € annually



     Assembly cost comparison
                                                                                             Another large potential for savings is the
                                                                                             reduction of service and assembly time (MTTR).
                                    45.00
                                                               I Conventional cooling unit   Assembly and service times (MTTR) [min]
                                    40.00                      I DTI 6401                                                                     Conventional Green Series
                                    35.00
                                                               I Savings                                                                      cooling units cooling units
                                                                                             Assembly                                              25             3




     Assembly costs (Euro)
                                    30.00
                                                                                             External fan change                                    6             6
                                    25.00                                                    Internal fan change                                    6             6
                                                                                             Fuse replacement                                       8             1
                                    20.00                                                    Filter change                                          2             1
                                    15.00
                                                                                             Control board change                                  15            10
                                                                                             Total                                                 62            27
                                    10.00
                                                                                             Calculated hourly wage of technician                 60 €
                                     5.00                                                    Number of units                                       5

                                       0                                                        Assembly costs
                                                                                                Conventional cooling units                        310 €
            Savings of 88 %                                                                     Green Series DTI 6401                             135 €
                                                                                                Your savings                                      175 €




                                            The Green Series product family unites total savings potential in one unit.


56             P FA N N E N B E R G . C O M
Do you have demanding environmental goals?
We accompany you there.
Raising productivity, reducing CO2 emissions and cutting         Produced out of robust sheet steel, Pfannenberg’s
costs – we are aware of the challenges companies                 cooling units are extremely resilient and long-lasting in
are facing today. We offer a solution: Green Series              testing industrial operating conditions. Depending on
technology. Developed with the aim of maximum cost               requirements, they are available for traditional mounting
efficiency coupled with maximum performance, Green               on the door or side, for partially recessed door or side
Series technology represents a new standard for cost and         mounting and the space-saving top-mounted position.




                                                                                                                                         C OOL ING U NITS
energy savings in the thermal management of electrical           Colours can easily be integrated as well because the
enclosures. The result: it enables annual savings of over        covers can be painted or powder coated all over to suit
35 % in energy costs alone.                                      the particular industrial design.

Green Series technology also sets records in ease                Whether they need filterfans, active cooling units, chillers
of assembly and servicing, which brings further cost             or heaters as individual products or for combined use
benefits. All units impress because they feature optimised       – leading companies around the world benefit from
MTTR* and MTTF** service factors, 1-person tool-less             the advantages of Pfannenberg thermal management
assembly in less than three minutes and a service and            solutions. You, too, can contact us for a solution tailored
maintenance friendly plug & play system.                         to your needs like no other system.

                                                                 *MTTR: Mean Time To Repair.
                                                                 **MTTF: Mean Time To Failures.




Cutting costs through energy efficiency.                           Cutting costs through servicing ease.




  € annually                                                                €
     54,000
                                     I Comparable cooling unit          90.00
                                                                                                        I Comparable cooling unit
     48,000                          I Green Series DI 6401             80.00                           I Green Series DTI 6401
     42,000                          I Savings                          70.00                           I Savings
     36,000                                                             60.00
     30,000                                                             50.00
     24,000                                                             40.00
     18,000                                                             30.00
     12,000                                                             20.00
      6,000                                                             10.00
           0                                                             0.00


 Annual savings of 35 %                                              Savings of 55 % per unit



 Energy costs (for 100 units):                                       Service costs (for 1 unit):
 comparable cooling unit         approx. 42,000 € annually           conventional cooling unit      62.00 €
 Green Series DTI 6401           approx. 27,300 € annually           Green Series DTI 6401          27.00 €
 Savings                         approx. 14,700 € annually           Savings                        35.00 €




                                                                                                    P FA N N E N B E R G . C O M    57
PRODUCTS COOLING UNITS



     Cooling Units at a glance
     DTI  for partially recessed mounting in the door or side
     DTS for outer mounting on the door or side
     DTFS for fully recessed mounting or outer mounting on the door or side
     DTT for top mounting on the roof


                                                                                                                  APPROVALS
                                                                                    DIMENSIONS
            TYPE                 COOLING CAPACITY       RATED VOLTAGE                                                                 Type   PAGE
                                                                                      (HxWxD)           cURus cULus   EAC   CE UKCA
                                                                                                                                       12
     Green Series Cooling Units – Fully Recessed or Outer Mounted
     DTFS 6021                           370 W                                    550 x 280 x 209 mm
                                                                                                                                              60
     DTFS 6031                           570 W         115 V | 230 V | 400 V 2~   550 x 280 x 209 mm

     DTFS 6041                           870 W                                    550 x 280 x 279 mm                                          62

     Green Series Cooling Units – Compact
     DTI 6201C                                                                    962 x 410 x 253 mm
                                         1000 W
     DTS 6201C                                                                    968 x 410 x 253 mm
                                                       115 V | 230 V | 400 V 2~                                                               64
     DTI 6301C                                                                    962 x 410 x 253 mm
                                         1500 W
     DTS 6301C                                                                    968 x 410 x 253 mm

     Green Series Cooling Units
     DTI 6201                                                                     1537 x 485 x 218 mm
                                         1150 W
     DTS 6201                                                                     1540 x 485 x 218 mm
                                                          230 V | 400 V 2~                                                                    66
     DTI 6301                                                                     1537 x 485 x 218 mm
                                         1550 W
     DTS 6301                                                                     1540 x 485 x 218 mm

     DTI 6401                                                                     1537 x 485 x 278 mm
                                         2000 W
     DTS 6401                                                                     1540 x 485 x 278 mm
                                                                                                                                              68
     DTI 6501                                                                     1537 x 485 x 278 mm
                                         2500 W             400/460 V 3~
     DTS 6501                                                                     1540 x 485 x 278 mm

     DTI 6801                                                                     1537 x 485 x 372 mm
                                         4000 W                                                                                               69
     DTS 6801                                                                     1540 x 485 x 372 mm

     Cooling Units – X-Series
     DTI 6X1E                                                                     1538 x 485 x 278 mm
                                     1000 W - 2800 W                                                                                          70
     DTS 6X1E                                                                     1547 x 485 x 278 mm
                                                        230 V | 400/460 V 3~
     DTI 6X2E                                                                     1538 x 485 x 372 mm
                                     2000 W - 4500 W                                                                                          72
     DTS 6X2E                                                                     1547 x 458 x 372 mm

     Cooling Units – Top Mounted
     DTT 6101                            500 W              115 V | 230 V
                                                                                  451 x 588 x 393 mm
     DTT 6201                            1000 W                                                                                               76
                                                       115 V | 230 V | 400 V 2~
     DTT 6301                            1500 W
                                                                                  435 x 595 x 495 mm
     DTT 6401                            2000 W         230 V | 400/460 V 3~

     DTT 6601                            3000 W                                                                                               77
                                                            400/460 V 3~          485 x 795 x 575 mm
     DTT 6801                            4000 W




58    P FA N N E N B E R G . C O M
Cooling Units at a glance
DTS        for outer mounting on the door or side




                                                                                                          APPROVALS
                                                                          DIMENSIONS
      TYP               COOLING CAPACITY       RATED VOLTAGE                                                                       Type       PAGE
                                                                            (HxWxD)             cURus cULus   EAC   CE UKCA
                                                                                                                                    12
Outdoor Cooling Units




                                                                                                                                                         C OOL ING U NITS
DTS 3031                      306 W                                      394 x 178 x 229 mm

DTS 3061                      694 W                                      512 x 254 x 274 mm
                                                      230 V                                                                                    80
DTS 3161                     1235 W                                      748 x 395 x 294 mm

DTS 3165                     1948 W                                      914 x 305 x 305 mm

DTS 3261                     1900 W                                     1209 x 395 x 326 mm

DTS 3265                     3325 W                                     1347 x 406 x 301 mm
                                                  400/460 V 3~                                                                                 81
DTS 3461C                    5800 W                                     1452 x 400 x 500 mm

DTS 3661C                    7200 W                                     1452 x 400 x 500 mm

Outdoor Cooling Units – Stainless Steel
DTS 3031 VA                   306 W                                      394 x 178 x 229 mm
                                                      230 V
DTS 3081                      694 W                                      512 x 254 x 274 mm
                                                                                                                                               82
DTS 3181                     1235 W              230 V | 460 V 3~        748 x 395 x 294 mm

DTS 3185                     1948 W                   230 V              914 x 305 x 305 mm

DTS 3281                     1900 W                                     1209 x 395 x 326 mm

DTS 3285                     3325 W                                     1347 x 406 x 301 mm
                                                  400/460 V 3~                                                                                 83
DTS 3481C                    5800 W                                     1452 x 400 x 500 mm

DTS 3681C                    7200 W                                     1452 x 400 x 500 mm

Accessories
Internal enclosure fan                                230 V                                                                                    39

External condensate evaporation system                230 V                                                                                    84

External temperature probe                                                                                                                     84

Condensate bottle                                                                                                                              84

Premium TTL-USB converter                                                                                                                      84

Air diverter internal                                                                                                                          84

Air baffle internal                                                                                                                            84

Filter solutions                                                                                                                               85

Transport eye bolts                                                                                                                            85

Quick installation frame                                                                                                                       85

PAD air duct system                                                                                                                            86

For additional models, options and voltages visit www.pfannenberg.com or contact us directly.

                                                                                                                          available           pending




                                                                                                               P FA N N E N B E R G . C O M         59
PRODUCTS COOLING UNITS



     DTFS 6000
     Green Series Cooling Units
     370–870 Watt

     DTFS            A design for side mounting and fully recessed door or side installation




     Maximum energy efficiency                                                           Perfect service friendliness
     For significant energy savings
     and reduced operating costs.

                                                                                         Version DIS
                                                                                         With temperature and error
     Energy-saving modes                                                                 code indication, equipped
     Included as standard for an                                                         with buttons for settings.
     even greater reduction in
     operating costs.

                                                                                         Version LED
                                                                                         Indication of operation
     Significantly less refrigerant used                                                 status only.
     for a better CO₂ footprint.


                                                                                         Modbus interface
     F-Gas ready                                                                         Optionally available for
     Thanks to the use of                                                                perfect machine integration.
     low GWP refrigerants.




60     P FA N N E N B E R G . C O M
COOLING UNITS 370–570 W


    f-gas ready        fully recessed or     protection system
                        side mounting
                             (DTFS)




tool-less filter mat    service friendly         top EER/
     changing                                  energy saving




                                                                                                                                                                                   C OOL ING U NITS
PRODUCT                                                          DTFS 6021                                                  DTFS 6031
ARTICLE NO.                           DIS         13824259055                   13824251055                  13824359055                 13824351055
                                                                                                                                                                         Unit
ARTICLE NO.                           LED         13824249055                   13824241055                  13824349055                 13824341055
DATA
                                                                                               AC 50 | 60 Hz
Rated voltage ±10 %
                                                   400 | 460 2~                      230                     400 | 460 2~                       230                       V
Cooling capacity                 A35/A35                            370 | 450                                                570 | 670
according to EN 14511            A35/A50                            320 | 350                                                450 | 530                                    W
Power consumption                A35/A35             185 | 195                    175 | 190                    255 | 280                    245 | 270
Current consumption              A35/A35                0.7                       1.1 | 1.2                       0.8                        1.4 | 1.5
                                                                                                                                                                          A
Starting current                 A35/A35             1.7 | 1.4                    2.9 | 2.7                     2.5 | 2.1                    4.1 | 4.0
Type of connection                                                              spring-type terminal included with plug
Unimpeded airflow
                                  internal                                                       290 | 340                                                               m ³/h
(free flow)
Ambient temperature                                                                 + 15 ... + 55 | + 59 … + 131
                                                                                                                                                                        °C | °F
Control range (adjustable)                                            + 25 … + 45 | + 77 … + 113; factory setting +35 | +95
Refrigerant                         R513A                              400                                                     350                                        g
Condensate                        DISPLAY                          integrated condensate evaporation system with safety overflow
management                             LED                                                    condensate drain
Dimensions (X x Y x Z)                                                                        280 x 550 x 209
Installation depth                                                                                                                                                       mm
                                                                                           190 + 19 | 0 + 209
inside (Z2) + outside (Z1)
Degrees of protection                IP 55                 towards the electrical enclosure if used as intended by the manufacturer
according to EN 60529                IP 24                       towards the surroundings if used as intended by the manufacturer
                                  housing                        electrostatically powder coated (200 °C), stainless steel on request
Design
                                     cover                       electrostatically powder coated (200 °C), stainless steel on request
Colour                               cover                             RAL 7035 | other colours or stainless steel on request
For additional models, options and voltages visit www.pfannenberg.com or contact us directly.

NEMA
Type 12
                                             Performance curves on page 167




                                                                                                                        Y
  Comprehensive technical documentation such as
  operating instruction, technical data, approvals                                                                                                                       Z2

  cut-out drawing, CAD | EPLAN data
                                                                                                                                                Z1
  can be found at product www.pfannenberg.com                                                                                    X




                                                                                                                                         P FA N N E N B E R G . C O M         61
PRODUCTS COOLING UNITS



     COOLING UNITS 690–870 W


         f-gas ready            fully recessed or     protection system
                                 side mounting
                                      (DTFS)




     tool-less filter mat        service friendly         top EER/
          changing                                      energy saving




     PRODUCT                                                                                         DTFS 6041
     ARTICLE NO.                               DIS                         13824459055                                           13824451055
                                                                                                                                                       Unit
     ARTICLE NO.                               LED                         13824449055                                           13824441055
     DATA
                                                                                                      AC 50 | 60 Hz
     Rated voltage ±10 %
                                                                            400 | 460 2~                                              230               V
     Cooling capacity                     A35/A35                                                       870 | 940
     according to EN 14511                A35/A50                                                       690 | 730                                       W
     Power consumption                    A35/A35                            440 | 440                                              423 | 423
     Current consumption                  A35/A35                             2.4 | 2.5                                             1.4 | 1.3
                                                                                                                                                        A
     Starting current                     A35/A35                             3.2 | 2.8                                             5.4 | 5.3
     Type of connection                                                                   spring-type terminal included with plug
     Unimpeded airflow
                                           internal                                                     290 | 340                                      m ³/h
     (free flow)
     Ambient temperature                                                                      + 15 ... + 55 | + 59 … + 131
                                                                                                                                                      °C | °F
     Control range (adjustable)                                               + 25 … + 45 | + 77 … + 113; factory setting + 35 | + 95
     Refrigerant                             R513A                                                         225                                          g
     Condensate                            DISPLAY                          integrated condensate evaporation system with safety overflow
     management                                 LED                                                  condensate drain
     Dimensions (X x Y x Z)                                                                          280 x 550 x 279
     Installation depth                                                                                                                                mm
                                                                                                   270 + 19 | 0 + 279
     inside (Z2) + outside (Z1)
     Degrees of protection                    IP 55                 towards the electrical enclosure if used as intended by the manufacturer
     according to EN 60529                    IP 24                       towards the surroundings if used as intended by the manufacturer
                                           housing                        electrostatically powder coated (200 °C), stainless steel on request
     Design
                                              cover                       electrostatically powder coated (200 °C), stainless steel on request
     Colour                                   cover                             RAL 7035 | other colours or stainless steel on request
     For additional models, options and voltages visit www.pfannenberg.com or contact us directly.

     NEMA
     Type 12
                                                      Performance curves on page 167




                                                                                                                             Y
       Comprehensive technical documentation such as
       operating instruction, technical data, approvals                                                                                                Z2

       cut-out drawing, CAD | EPLAN data
                                                                                                                                                 Z1
       can be found at product www.pfannenberg.com                                                                                      X




62     P FA N N E N B E R G . C O M
DTFS Green Series
Cooling units with remarkable benefits


Various applications
Cooling units fit with narrow cabinets (e.g. door width 400 mm)
plus 400V and 115V versions do not require additional space
due to the integrated transformer.




                                                                                                             C OOL ING U NITS




Flexible mounting 1
Suitable for external mounting
on the door or side installation.




                                                                  Flexible mounting 2
                                                                  Fully integrable in
                                                                  the door or side.


Environmentally friendly
In accordance with the “F-Gas“ regulation: Use of R-513A,
a low GWP refrigerant. Combining maximum energy efficiency
(EER > 2) with a low amount of refrigerant contained.




                                                                         P FA N N E N B E R G . C O M   63
PRODUCTS COOLING UNITS



     DTI/DTS 6000C
     Green Series Cooling Units
     1000–1500 Watt

     DTI             Partially recessed in the side or door; elegantly integrated in the machine design;
                     transport and escape routes are kept clear
     DTS             Door or side mounting; in the event of limited space in the cabinet;
                     the routing of cold air to the important components in the cabinet is retained




     Compact design                                                                      F-gas ready
     for smaller cabinets                                                                usage of low GWP refrigerant.
     or to cool hot spots.



                                                                                         Interface to use Pfannenberg
     Tool-free mounting (DTI)                                                            control center software
     by one person is possible in less                                                   with USB-accessory to get
     than three minutes with 55 % lower                                                  information about error
     mounting costs.                                                                     messages and runtime of single
                                                                                         components.



     High energy efficiency ratio (EER)                                                  Optional pre-filter
     for highest energy savings and                                                      upgradable with aluminium,
     operating costs reduction.                                                          fleece or fluted filter, for the
                                                                                         application of the cooling units in
                                                                                         different ambient conditions.



     Service friendly                                                                    Integrated condensate
     due to direct access to the PCB and the                                             evaporation (Display);
     fans, thus 80 % shorter repair times.                                               no puddles of water under the
                                                                                         device for increased operation
                                                                                         safety.




64     P FA N N E N B E R G . C O M
COOLING UNITS 1000–1500 W


    f-gas ready        partially recessed       side mounting         protection system            top EER/
                        mounting (DTI)              (DTS)                                        energy saving




tool-less filter mat   tool-less mounting        large distance        service friendly
     changing                 (DTI)           in/out no hot spots




                                                                                                                                                                                     C OOL ING U NITS
PRODUCT                                               DTI 6201C | DTS 6201C                                        DTI 6301C | DTS 6301C
ARTICLE NO.                      DTI, DIS           13898251055                    13895259055                   13895351055               13898359055
ARTICLE NO.                      DTI, LED           13895241055                    13895249055                   13895341055               13888359055
                                                                                                                                                                          Unit
ARTICLE NO.                      DTS, DIS           13885251055                    13885259055                   13885351055               13888359055
ARTICLE NO.                     DTS, LED            13885241055                    13885249055                   13895341055               13888349055
DATA
                                                                                                   AC 50 | 60 Hz
Rated voltage ±10 %
                                                          230                       400/460 2~                       230                       400/460 2~                  V
Cooling capacity                  A35/A35                             1000 | 1150                                                1500 | 1580
according to EN 14511             A35/A50                              780 | 880                                                 1200 | 1250                               W
Power consumption                 A35/A35              485 | 530                     505 | 550                     610 | 705                    630 | 730
Current consumption               A35/A35
Starting current                                          5.4                         3.2 | 2.8                      10.7                       6.3 | 5.6
Type of connection                                                                 spring-type terminal included with plug
Unimpeded airflow
                                   internal                                                          885 | 920                                                            m ³/h
(free flow)
Ambient temperature                                        +15 … +55 | +59 ... +131                                     +15 … +60 | +59 ... +140
                                                                                                                                                                         °C | °F
Control range (adjustable)                                                 +25 … +45 | +77 ... 113 factory setting +35 | +95
Refrigerant                         R513A                                 300                                                       400                                    g
Condensate                         Display                           integrated condensate evaporation system with safety overflow
management                             LED                                                       condensate drain
Dimensions (X x Y)                                                                    DTI: 410 x 962 | DTS: 410 x 968
Installation                                                                                                                                                              mm
                                                                                          DTI: 62 + 181 | DTS: 0 + 253
depth (Z2) + height (Z1)
Weight (net)                                               34                             39                            34                         39                      kg
Degrees of protection                 IP 55                  towards the electrical enclosure if used as intended by the manufacturer
according to EN 60529                 IP 24                         towards the surroundings if used as intended by the manufacturer
                                  housing                                                      galvanised sheet steel
Design
                                     cover                      electrostatically powder coated (200 °C) (or stainless steel on request)
Colour                               cover                                  RAL 7035 | different colours available on request
For additional models, options and voltages visit www.pfannenberg.com or contact us directly.

NEMA
Type 12
                                               Performance curves on page 167




                                                                                                                             Y
  Comprehensive technical documentation such as
  operating instruction, technical data, approvals                                                                                                                        Z2

  cut-out drawing, CAD | EPLAN data
                                                                                                                                                  Z1
  can be found at product www.pfannenberg.com                                                                                         X




                                                                                                                                          P FA N N E N B E R G . C O M          65
PRODUCTS COOLING UNITS



     DTI/DTS 6000
     Green Series Cooling Units
     1000–4000 Watt

     DTI             Partially recessed in the side or door – elegantly integrated in the machine design;
                     transport and escape routes are kept clear
     DTS             Door or side mounting – in the event of limited space in the cabinet;
                     the routing of cold air to the important components in the cabinet is retained


     Tool-free mounting (DTI)                                                            F-gas ready
     by one person is possible in less                                                   usage of low GWP refrigerant.
     than three minutes with 55 % lower
     mounting costs.




                                                                                         Additional temperature sensor
                                                                                         In the Multi Controller (MC)
     High energy efficiency ratio (EER)                                                  model allows the deactivation of
     for hihgest energy savings and                                                      the internal fan and condensate
     operating costs reduction.                                                          evaporation for additional 10 %
                                                                                         energy savings and service life
                                                                                         extension of the fan.


                                                                                         Interface to use
                                                                                         εCOOL-Plant software
                                                                                         at the Multi Controller (MC)
                                                                                         model with operating hours
     Large distance between                                                              counter and error history
     intake and exhaust vents                                                            observation for preventive
     for safe air circulation and                                                        maintenance processes and
     elimination of hot spots.                                                           exact error analysis.


     Optional pre-filter                                                                 Service friendly
     upgradable with aluminium, fleece                                                   due to direct access to the PCB
     or fluted filter, for the application                                               and the fans, thus 80 % shorter
     of the cooling units in different                                                   repair times.
     ambient conditions.

                                                                                         Integrated condensate
                                                                                         evaporation;
                                                                                         no puddles of water under the
                                                                                         device for increased operation
                                                                                         safety.




66     P FA N N E N B E R G . C O M
COOLING UNITS 1000–1500 W


    f-gas ready        partially recessed      side mounting         protection system           top EER/
                        mounting (DTI)             (DTS)                                       energy saving




tool-less filter mat   tool-less mounting       large distance        service friendly
     changing                 (DTI)          in/out no hot spots




                                                                                                                                                                                C OOL ING U NITS
PRODUCT                                                DTI 6201 / DTS 6201                                        DTI 6301 / DTS 6301
ARTICLE NO.                       DTI, SC          13899211055                   13899219055                   13899311055           13899319055
ARTICLE NO.                      DTI, MC           13899221055                   13899229055                   13899321055           13899329055
                                                                                                                                                                     Unit
ARTICLE NO.                      DTS, SC           13889211055                   13889219055                   13889311055           13889319055
ARTICLE NO.                      DTS, MC           13889221055                   13889229055                   13889321055           13889329055
DATA
                                                                                                 AC 50 | 60 Hz
Rated voltage ±10 %
                                                         230                        400 2~                          230                   400 2~                      V
Cooling capacity                 A35/A35                                1150                                                  1550
according to EN 14511            A35/A50                                 750                                                  1200                                    W
Power consumption                A35/A35              500 | 631                    532 | 653                     721 | 845              778 | 874
Current consumption              A35/A35              3.1 | 4.8                     2.4 | 2.5                    5.0 | 4.4               3.7 | 2.4
                                                                                                                                                                      A
Starting current                                          11                             6.3                        13                       7.5
Type of connection                                                              spring-type terminal included with plug
Unimpeded airflow
                                  internal                                                            885                                                            m ³/h
(free flow)
Ambient temperature                                                                      +10 … +55 | + 50 … + 131
                                                                                                                                                                    °C | °F
Control range (adjustable)                                              +25 … +45 | +77 … +113 factory setting +35 | +95
Refrigerant                         R513A                                400                                                  350                                     g
Condensate management                                               integrated condensate evaporation system with safety overflow
Dimensions (X x Y)                                                                        485 x 1537 | 485 x 1540
Installation depth                                                                                                                                                   mm
                                                                                               60 + 158 | 0 + 218
inside (Z2) + outside (Z1)
Weight (net)                                           55 | 58                       58 | 61                      55 | 58                 59 | 62                     kg
Degrees of protection                IP 55                  towards the electrical enclosure if used as intended by the manufacturer
according to EN 60529                IP 24                         towards the surroundings if used as intended by the manufacturer
                                  housing                                                  galvanised sheet steel
Design
                                     cover                     electrostatically powder coated (200 °C) (or stainless steel on request)
Colour                               cover                                 RAL 7035 | different colours available on request
For additional models, options and voltages visit www.pfannenberg.com or contact us directly.

NEMA
Type 12
                                              Performance curves on page 167–168




                                                                                                                          Y
  Comprehensive technical documentation such as
  operating instruction, technical data, approvals                                                                                                                   Z2

  cut-out drawing, CAD | EPLAN data
                                                                                                                                            Z1
  can be found at product www.pfannenberg.com                                                                                   X




                                                                                                                                     P FA N N E N B E R G . C O M          67
PRODUCTS COOLING UNITS



     COOLING UNITS 2000–2500 W


         f-gas ready           partially recessed      side mounting         protection system            top EER/
                                mounting (DTI)             (DTS)                                        energy saving




     tool-less filter mat      tool-less mounting       large distance        service friendly
          changing                    (DTI)          in/out no hot spots




     PRODUCT                                                   DTI 6401 / DTS 6401                                        DTI 6501 / DTS 6501
                                                          400 / 460 V AC                   230 V AC                                400 / 460 V AC
     ARTICLE NO.                          DTI, SC          13899412055                    13899411055                              13899512055
     ARTICLE NO.                         DTI, MC           13899422055                    13899421055                              13899522055
                                                                                                                                                          Unit
     ARTICLE NO.                         DTS, SC           13889412055                    13889411055                              13889512055
     ARTICLE NO.                         DTS, MC           13889422055                    13889421055                              13889522055
     DATA
                                                                                                          AC 50 | 60 Hz
     Rated voltage ±10 %
                                                            400/460 3~                           230                                400/460 3~             V
     Cooling capacity                    A35/A35                                2000                                                   2500
     according to EN 14511               A35/A50                                1500                                                   1800                W
     Power consumption                   A35/A35                             931 | 1126                                              926 | 1140
     Current consumption                 A35/A35              2.2 | 2.1                     5.8 | 6.9                                 2.3 | 2.4
                                                                                                                                                           A
     Starting current                                         7.7 | 8.1                          21.8                                 12 | 13
     Type of connection                                                                  spring-type terminal included with plug
     Unimpeded airflow
                                          internal                                                            1175                                        m ³/h
     (free flow)
     Ambient temperature                                                                         +10 … +55 | +50 … +131
                                                                                                                                                         °C | °F
     Control range (adjustable)                                                + 25 … + 45 | +77 … +113 factory setting +35 | +95
     Refrigerant                            R513A                                500                                                    700                g
     Condensate management                                                  integrated condensate evaporation system with safety overflow
     Dimensions (X x Y)                                            485 x 1537 | 485 x 1540                                   485 x 1537 | 485 x 1540
     Installation depth                                                                                                                                   mm
                                                                       120 + 158 | 0 + 278                                    120 + 158 | 0 + 278
     inside (Z2) + outside (Z1)
     Weight (net)                                                              67 | 71                                                69 | 72              kg
     Degrees of protection                   IP 55                  towards the electrical enclosure if used as intended by the manufacturer
     according to EN 60529                   IP 24                         towards the surroundings if used as intended by the manufacturer
                                          housing                                                   galvanised sheet steel
     Design
                                             cover                     electrostatically powder coated (200 °C) (or stainless steel on request)
     Colour                                  cover                                 RAL 7035 | different colours available on request
     For additional models, options and voltages visit www.pfannenberg.com or contact us directly.

     NEMA
     Type 12
                                                      Performance curves on page 168




                                                                                                                               Y
       Comprehensive technical documentation such as
       operating instruction, technical data, approvals                                                                                                   Z2

       cut-out drawing, CAD | EPLAN data
                                                                                                                                                    Z1
       can be found at product www.pfannenberg.com                                                                                        X




68     P FA N N E N B E R G . C O M
COOLING UNITS 4000 W


    f-gas ready        partially recessed      side mounting         protection system         top EER/
                        mounting (DTI)             (DTS)                                     energy saving




tool-less filter mat   tool-less mounting       large distance        service friendly
     changing                 (DTI)          in/out no hot spots




                                                                                                                                                                              C OOL ING U NITS
PRODUCT                                                                              DTI 6801 | DTS 6801
ARTICLE NO.                            SC                           13899812055                                         13889812055
                                                                                                                                                                   Unit
ARTICLE NO.                            MC                           13899822055                                         13889822055
DATA
                                                                                               AC 50 | 60 Hz
Rated voltage ±10 %
                                                                                               400/460 3~                                                           V
Cooling capacity                 A35/A35                                                           4000
according to EN 14511            A35/A50                                                           3150                                                             W
Power consumption                A35/A35                                                       1800 | 2416
Current consumption              A35/A35                                                         4.6 | 4.7
                                                                                                                                                                    A
Starting current                                                                                    20
Type of connection                                                              spring-type terminal included with plug
Unimpeded airflow
                                  internal                                                         1490                                                            m ³/h
(free flow)
Ambient temperature                                                                      +10 … +55 | + 50 … + 131
                                                                                                                                                                  °C | °F
Control range (adjustable)                                               +25 … +45 | +77 … +113 factory setting +35 | +95
Refrigerant                         R513A                                                          1200                                                             g
Condensate management                                               integrated condensate evaporation system with safety overflow
Dimensions (X x Y)                                                                        485 x 1537 | 485 x 1540
Installation depth                                                                                                                                                 mm
                                                                                            120 + 252 | 0 + 372
inside (Z2) + outside (Z1)
Weight (net)                                                                                      90 | 94                                                           kg
Degrees of protection                IP 55                  towards the electrical enclosure if used as intended by the manufacturer
according to EN 60529                IP 24                         towards the surroundings if used as intended by the manufacturer
                                  housing                                                  galvanised sheet steel
Design
                                     cover                     electrostatically powder coated (200 °C) (or stainless steel on request)
Colour                               cover                                 RAL 7035 | different colours available on request
For additional models, options and voltages visit www.pfannenberg.com or contact us directly.

NEMA
Type 12
                                              Performance curves on page 168




                                                                                                                    Y
  Comprehensive technical documentation such as
  operating instruction, technical data, approvals                                                                                                                 Z2

  cut-out drawing, CAD | EPLAN data
                                                                                                                                          Z1
  can be found at product www.pfannenberg.com                                                                                  X




                                                                                                                                   P FA N N E N B E R G . C O M          69
PRODUCTS COOLING UNITS



     DTI/DTS 6XxE
     X-Series Cooling Units
     1000–4500 Watt

     DTI             Partially recessed in the side or door – elegantly integrated in the machine design;
                     transport and escape routes are kept clear.
     DTS             Door or side mounting – in the event of limited space in the cabinet; the routing
                     of cold air to the important components in the cabinet is retained.




     Simplified dimensioning                                                             Highly efficient technology
     Thanks to speed controlled                                                          The brushless direct current
     components, every unit covers a wide                                                technology (Brushless DC)
     power range. This leads to a small type                                             makes an extreme energy ef-
     diversity and correspondingly to a large                                            ficiency (EER) of >6 possible.
     design safety.                                                                      Thereby, the cooling occurs with
                                                                                         high precision within a very tight
     (1) DTI 6X1E with a performance range                                               tolerance range.
     of 1,000–2,800 W.
     (2) DTI 6X2E with 2,000 to 4,500 W
     A power range of 1,000–4,500 W is
     covered with only two units!
                                                                                         Modbus
                                                                                         The communication interface
                                                                                         "Modbus" to integrate the
                                                                                         cooling unit into the existing
     Controller                                                                          machine control or in a cloud
     The operating unit which was                                                        solution.
     developed especially for this series
     makes communication between the
     cooling unit and machine control
     possible and also the integration into                                              Long passage of air
     production processes.                                                               The large distance between
                                                                                         the cold air outlet (bottom)
                                                                                         and warm air inlet (top), has
                                                                                         aerodynamically improved
                                                                                         circulation of the electrical
                                                                                         enclosure which prevents hot
                                                                                         spots on especially stressed
                                                                                         components.




        Previous
      technology
                                  1000 W        1500 W       2000 W     2800 W         3000 W             4500 W

                                                  DTI/DTS 6X1E
            New
      technology
                                                                             DTI/DTS 6X2E


70     P FA N N E N B E R G . C O M
COOLING UNITS 1000–2800 W


 partially recessed    side mounting         protection system          top EER/           cut-out compatible        connectivity
  mounting (DTI)           (DTS)                                      energy saving         to A/A | A/W heat
                                                                                               exchangers




 high performance     tool-less filter mat   tool-less mounting        large distance        service friendly
      at high              changing                 (DTI)           in/out no hot spots
    temperature




                                                                                                                                                                                     C OOL ING U NITS
PRODUCT                                           DTI 6X1E                     DTS 6X1E                         DTI 6X1E                  DTS 6X1E
ARTICLE NO.                            XC         13897331555                  13887331555                      13897332555               13887332555                     Unit
DATA
                                                                                               AC 50 | 60 Hz                                                               Hz
Rated voltage ±10 %
                                                                       230                                                    400/460                                      V
Cooling capacity, regulated                                                                     1000–2800
Cooling capacity                A35/A20                                                             3300
Cooling capacity                                                                                                                                                           W
                                A35/A35                                                             2800
according to EN 14511
Power consumption               A35/A35                            240–1370                                                   240–1270
Current consumption             A35/A35                                7.4                                                          3.2
                                                                                                                                                                           A
Starting current                                                                                 soft start
Type of connection                                                             spring-type terminal included with plug
Unimpeded airflow
                                 internal                                                           990                                                                   m ³/h
(free flow)
Ambient temperature                                                                   +15 … +55 | +59 ... +131
                                                                                                                                                                         °C | °F
Control range (adjustable)                                             +25 … +45 | +77 … +113; factory setting +35 | +95
Refrigerant                        R134a                                                            1100                                                                   g
Condensate management                                             integrated condensate evaporation system with safety overflow
Dimensions (X x Y)                                 485 x 1538                    485 x 1547                      485 x 1538                 485 x 1547
Installation depth                                                                                                                                                        mm
                                                    60 + 218                      0 + 278                        60 + 218                      0 + 278
inside (Z2) + outside (Z1)
Weight (net)                                            70                            75                            70                            75                       kg
Degrees of protection                IP 54                towards the electrical enclosure if used as intended by the manufacturer
according to EN 60529                IP 34                       towards the surroundings if used as intended by the manufacturer
                                 housing                                                   galvanised sheet steel
Design
                                    cover                    electrostatically powder coated (200 °C) or optional stainless steel
Colour                              cover                                        RAL 7035 or optional stainless steel
For additional models, options and voltages visit www.pfannenberg.com or contact us directly.

NEMA
Type 12                                             Performance curves on page 168




                                                                                                                         Y
  Comprehensive technical documentation such as
  operating instruction, technical data, approvals                                                                                                                        Z2

  cut-out drawing, CAD | EPLAN data
                                                                                                                                                 Z1
  can be found at product www.pfannenberg.com                                                                                        X




                                                                                                                                          P FA N N E N B E R G . C O M          71
PRODUCTS COOLING UNITS



     COOLING UNITS 2000–4500 W


         f-gas ready            partially recessed      side mounting         protection system         top EER/            cut-out compatible
                                 mounting (DTI)             (DTS)                                     energy saving          to A/A | A/W heat
                                                                                                                                exchangers




      high performance          tool-less filter mat   tool-less mounting       large distance        service friendly         connectivity
           at high                   changing                 (DTI)          in/out no hot spots
         temperature




     PRODUCT                                                DTI 6X2E                    DTS 6X2E                         DTI 6X2E                  DTS 6X2E
     ARTICLE NO.                                 XC         13897831555                 13887831555                      13897832555               13887832555    Unit
     DATA
                                                                                                         AC 50 | 60                                                Hz
     Rated voltage ±10 %
                                                                                230                                                    400 / 460                   V
     Cooling capacity, regulated                                                                         2000–4500
     Cooling capacity                     A35/A20                                                            4800
     Cooling capacity                                                                                                                                              W
                                          A35/A35                                                            4500
     according to EN 14511
     Power consumption                    A35/A35                            240–2330                                                  240–2020
     Current consumption                  A35/A35                               10.2                                                      4.6
                                                                                                                                                                   A
     Starting current                                                                                     soft start
     Type of connection                                                                 spring-type terminal included with plug
     Unimpeded airflow
                                           internal                                                          1430                                                 m ³/h
     (free flow)
     Ambient temperature                                                                          +15 … +55 | +59 ... +131
                                                                                                                                                                 °C | °F
     Control range (adjustable)                                                 +25 … +45 | +77 … +113; factory setting +35 | +95
     Refrigerant                             R134a                                                           1950                                                  g
     Condensate management                                                  integrated condensate evaporation system with safety overflow
     Dimensions (X x Y)                                      485 x 1538                   485 x 1547                      485 x 1538                485 x 1547
     Installation depth                                                                                                                                           mm
                                                              120 + 252                    0 + 372                        120 + 252                  0 + 372
     inside (Z2) + outside (Z1)
     Weight (net)                                                 84                           87                            84                        87          kg
     Degrees of protection                     IP 54                towards the electrical enclosure if used as intended by the manufacturer
     according to EN 60529                     IP 34                    towards the surroundings if used as intended by the manufacturer
                                           housing                                                  galvanised sheet steel
     Design
                                              cover                     electrostatically powder coated (200 °C) or optional stainless steel
     Colour                                   cover                                       RAL 7035 or optional stainless steel
     For additional models, options and voltages visit www.pfannenberg.com or contact us directly.

     NEMA
     Type 12                                                     Performance curves on page 168




                                                                                                                                  Y
       Comprehensive technical documentation such as
       operating instruction, technical data, approvals                                                                                                           Z2

       cut-out drawing, CAD | EPLAN data
                                                                                                                                                       Z1
       can be found at product www.pfannenberg.com                                                                                            X




72     P FA N N E N B E R G . C O M
                                                                                                        C OOL ING U NITS




X-Series Cooling Units
Thanks to highly efficient speed control, each unit covers a wide power range.
The BLDC technology used results in the highest energy efficiency on the market.
Premium Controller specially developed for this series enables communication
between the cooling unit and the machine control system as well as integration
into production processes.




                                                                    P FA N N E N B E R G . C O M   73
PRODUCTS COOLING UNITS



     DTT 6000
     εCOOL Cooling Units for Roof Mounting
     500–4000 Watt

     The DTT 6101–6801 cooling units use our 100 % patented condensate safety design. These
     cooling units are designed to be placed on top of the enclosure when there is a space shortage
     or aisles need to be kept clear.


                         USION INT               Zero sweat guarantee                                 Eliminate the need for duct work
                     R
                 INT                 OE          Condensate will not form in the cabinet where the    Return air channels are engineered to increase the
              ER
                                                                                                      speed of the air leaving the cooling unit, ensuring
                                          SURE
       WAT                                       cooling unit meets the enclosure.
                                        LO                                                            cool air is effectively distributed moisture-free within
     Z ER O                           NC
                                                 Managed water droplet control                        the enclosure.
                                                 As the airflow passes through the evaporator, any
                                                 condensate generated on the evaporator will not be   One piece leak-proof moulded tub
                                                 carried into the enclosure.                          Industry’s only seamless moulded condensate tray
                                                                                                      located at the top of the unit eliminates the ability
                                                                                                      for water to drip into the cabinet.




     Active condensate management                                                                                Energy efficient
     Condensate evaporator uses heat to                                                                          Our optional Multi Controller (MC)
     eliminate condensate even when the                                                                          connected to a sensor, automatically
     system is not actively cooling.                                                                             turns off the fan when it is not needed.



     Compatible
     with cabinets of every                                                                                                   Rugged steel cover
     manufacturer.                                                                                                            Powder coated or stainless
                                                                                                                              steel cover designed for
                                                                                                                              manufacturing environments.
                                                                                                                              Easily painted to match
                                                                                                                              enclosure or machine.



                                                                                                                              Fast and easy maintenance
                                                                                                                              Removable cover allows
                                                                                                                              for easy access to the front
                                                                                                                              facing control components.



                                                                                                                 Reduced maintenance costs
     Durable and reliable components                                                                             Have a dirty environment? Use our
     High quality compressor, fans and heat                                                                      optional tool-free quick release filter
     exchangers provide dependable cooling                                                                       mat mounting frame and a standard
     of electrical enclosure components.                                                                         Pfannenberg filter to extend the life of
                                                                                                                 the unit and reduce maintenance costs.




74     P FA N N E N B E R G . C O M
The revolutionary DTT condensate management.

Main feature of the DTT’s innovative condensate
management is the repositioning of the cooling circuits.          DTT – security with 4-fold condensate protection!
Moving the cold area up prevents the cold bridge to the           1. No cold bridge to the ceiling of the electrical enclosure
electrical enclosure and also enables a problem-free              2. No overflow of condensate into the electrical enclosure
drainage of condensate. A widespread airflow in the               3. No droplets that are stirred up in the airflow
evaporator stops the formation of condensate buildup.             4. No air hoses that are at risk of condensation
And finally, the integrated air outlet nozzles make the use
of conventional air hoses unnecessary; these are at risk



                                                                                                                                         C OOL ING U NITS
of condensation.


1. Cold bridge                                                   3. Condensate buildup




The challenge:                  The Pfannenberg solution:        The challenge:                  The Pfannenberg solution:
The lower, cold area of         Changing the position of         Concentrated warm air hits      The warm air spreads out
the cooling unit has direct     the air-conditioning circuits.   the evaporator. Parts of the    over a large evaporator.
contact with the ceiling        When the cold area of the        condensate water formed         The reduced air speed at
of the warm electrical          cooling unit is at the top       there can be carried away       the evaporator reduces the
enclosure. As a result of the   and the warm area at the         by the airflow and can get      twirling and guarantees a
cold bridge, condensate         bottom, a cold bridge to         into the electrical enclosure   condensate-free airflow in
can form on the inside          the electrical enclosure and     with the cold air.              the direction of the electrical
ceiling of the electrical       the danger of condensate                                         enclosure.
enclosure and drop into the     forming is avoided.
inside.



2. Overflow of condensate                                        4. Air hoses




The challenge:                  The Pfannenberg solution:        The challenge:                  The Pfannenberg solution:
The horizontal condensate       Vertical drainage of the         The hoses conducting the        Integrated nozzles instead of
discharge which runs along      condensate. The positioning      cold air are surrounded by      air hoses. Air outlet nozzles
the unit’s floor makes          of the evaporator unit in        warm air of the electrical      are positioned on both sides
the condensate drainage         the top part of the cooling      enclosure. As a result,         of the cooling unit which
more difficult. Part of the     unit makes a problem-free        condensate can form on          accelerate the cold air and
condensate water that has       drainage of the condensate       the surface of the hose.        conduct it condensate-free
accumulated in the cooling      water without contact to the                                     down to the bottom of the
unit can overflow into the      electrical enclosure possible.                                   electrical enclosure.
electrical enclosure via the
air outlet opening.



                                                                                                     P FA N N E N B E R G . C O M   75
PRODUCTS COOLING UNITS



     TOP MOUNTING COOLING UNITS 640–1500 W


       top mounting            protection system     energy saving




     tool-less filter mat      tool-less mounting    service friendly
          changing




     PRODUCT                                          DTT 6101                           DTT 6201                                  DTT 6301
     ARTICLE NO.                               SC      13256141055             13256241055          13256249055          13256341055           13256349055
                                                                                                                                                               Unit
     ARTICLE NO.                              MC       13256171055             13256271055          13256279055          13256371055           13256379055
     DATA
                                                                                                    AC 50 | 60 Hz
     Rated voltage ±10 %
                                                                         230                             400 2~              230                   400 2~       V
     Cooling capacity                    A35/A35         500 | 665                       1000 | 1080                                  1500 | 1620
     according to EN 14511               A35/A50         370 | 400                           600 | 640                                1000 | 1160               W
     Power consumption                   A35/A35         450 | 540               440 | 570               530 | 660        980 | 1140              962 | 1150
     Current consumption                 A35/A35          2.1 | 2.3              2.4 | 2.7               1.6 | 1.7         5.73 | 7               3.75 | 3.6
                                                                                                                                                                A
     Starting current                                    19.7 | 23              9.1 | 11.5               5.2 | 6.2        19.7 | 23.2             9.8 | 11.6
     Type of connection                                                              spring-type terminal included with plug
     Unimpeded airflow
                                          internal                               570/590                                                885/990                m ³/h
     (free flow)
     Ambient temperature                                                                     +15 … +55 | + 59 … + 131
     Control range                              SC                             +25 … +45 | +77 … +113; factory setting +35 | +95                               °C °F
     (adjustable)                              MC                              +25 … +50 | +77 … +122; factory setting +35 | +95
     Refrigerant                            R134a                                  400                                                   725                    g
     Condensate management                                               integrated condensate evaporation system with safety overflow
     Dimensions (X x Y x Z)                                                 588 x 451 x 393                                        595 x 435 x 495             mm
     Weight (net)                                            33                     35                      41                45                       50.5     kg
     Degrees of protection                   IP 54                 towards the electrical enclosure if used as intended by the manufacturer
     according to EN 60529                   IP 34                      towards the surroundings if used as intended by the manufacturer
                                          housing                                               galvanised sheet steel
     Design
                                             cover                                   electrostatically powder coated (200 °C)
     Colour                                  cover                               RAL 7035 | different colours available on request
     For additional models, options and voltages visit www.pfannenberg.com or contact us directly.

     NEMA
     Type 12                                               Performance curves on page 169




                                                                                                                              Y
       Comprehensive technical documentation such as
       operating instruction, technical data, approvals
       cut-out drawing, CAD | EPLAN data                                                                                                                            Z
       can be found at product www.pfannenberg.com                                                                                                 X




76     P FA N N E N B E R G . C O M
TOP MOUNTING COOLING UNITS 2000–4000 W


   top mounting        protection system     energy saving




tool-less filter mat   tool-less mounting    service friendly
     changing




                                                                                                                                                                                C OOL ING U NITS
PRODUCT                                                          DTT 6401                                DTT 6601                    DTT 6801
ARTICLE NO.                            SC        13256441055                 13256432055                 13256632055                   13256832055
                                                                                                                                                                     Unit
ARTICLE NO.                           MC         13256471055                 13256462055                 13256662055                   13256862055
DATA
                                                                                             AC 50 | 60 Hz
Rated voltage ±10 %
                                                       230                                                400/460 3~                                                  V
Cooling capacity                 A35/A35                          2000 | 2100                             3000 | 3200                  4000 | 4250
according to EN 14511            A35/A50                          1540 | 1600                             2000 | 2250                  3260 | 3495                    W
Power consumption                A35/A35           1049 | 1275                  1300 | 1598               1700 | 2100                  1618 | 2050
Current consumption              A35/A35              6.2 | 7                     3 | 3.3                    3.16 | 4.5                    7.07 | 5
                                                                                                                                                                      A
Starting current                                    16.80 | 20                    10 | 12                    8.9 | 9.9                  17.1 | 19.5
Type of connection                                                           spring-type terminal included with plug
Unimpeded airflow
                                  internal                         885/990                                                 1420/1530                                 m ³/h
(free flow)
Ambient temperature                                                                 +15 … +55 | +59 … +131
Control range                           SC                           +25 … +45 | +77 … +113; factory setting +35 | +95                                              °C | °F
(adjustable)                           MC                            +25 … +50 | +77 … +122; factory setting +35 | +95
Refrigerant                         R134a                             750                                                     1250                                    g
Condensate management                                            integrated condensate evaporation system with safety overflow
Dimensions (X x Y x Z)                                          595 x 435 x 495                                          795 x 485 x 575                             mm
Weight (net)                                            46                          51                            75                         77                       kg
Degrees of protection                IP 54                 towards the electrical enclosure if used as intended by the manufacturer
according to EN 60529                IP 34                      towards the surroundings if used as intended by the manufacturer
                                  housing                                                galvanised sheet steel
Design
                                     cover                                   electrostatically powder coated (200 °C)
Colour                               cover                              RAL 7035 | different colours available on request
For additional models, options and voltages visit www.pfannenberg.com or contact us directly.

NEMA
Type 12                                            Performance curves on page 169




                                                                                                                          Y
  Comprehensive technical documentation such as
  operating instruction, technical data, approvals
  cut-out drawing, CAD | EPLAN data                                                                                                                                       Z
  can be found at product www.pfannenberg.com                                                                                                X




                                                                                                                                     P FA N N E N B E R G . C O M          77
PRODUCTS COOLING UNITS



     DTS 3000
     Cooling Units
     306–5795 Watt

     Door or side mounting – in the event of limited space inside the cabinet; the routing of cold air to
     the important components in the cabinet is retained.




     Robust design
     powder coated housing with IP 56
     particularly suitable for outdoor applications.



     Stainless steel – wash-down
     particularly suitable for the
     food and beverage industry.



     Condenser
     with large fin spacing enables very long
     maintenance intervals even without
     additional Nano coating.



     Optional pre-filter
     for even greater protection for oily air.



     Coated components
     in the external circuit actively prevent
     corrosion caused by aggressive media
     (copper pipe | solder joints | heat
     exchanger).



     Integrated condensate evaporation;
     no puddles of water under the device
     for increased operation safety.




78     P FA N N E N B E R G . C O M
Introducing the outdoor cooling units.

We have a standard answer for your specific needs:
• Outdoor applications
• Ambient temperature up to +55 °C
• Harsh environment
• Food & Beverage
• UL listed



                                                                                                                          C OOL ING U NITS




What is NEMA?
National Electrical Manufacturers Association (NEMA) is the association of U.S. manufacturers of
electrical equipment that defines the main set of construction standard for the United States and
Canada.
Adherence to these standards is guaranteed by the UL certification. NEMA coding (Type 1, 3R, 12,
13, 4, 4X) can be compared with the IP coding (IP 23, 54, 56) but compared to the latter is more
comprehensive and includes other factors such as protection against corrosion.

Pfannenberg cooling units from outdoor series are UL listed.


                    NEMA PROTECTION                    1        3R      12      13              4               4X

Contact with internal contents                        •         •       •       •               •               •
Falling dirt                                          •         •       •       •               •               •
Dripping or splashing water                                     •       •       •               •               •
Dust                                                                    •       •               •               •
Oils and coolants                                                               •
Sleet and ice                                                   •
Water jets                                                                                      •               •
Corrosion                                                                                                       •

                     IP EQUIVALENT                   IP 23     IP 56   IP 54   IP 54         IP 56             IP 56



                                                                                P FA N N E N B E R G . C O M         79
PRODUCTS COOLING UNITS



     COOLING UNITS 306–1948 W


         side mounting           protection system              protection system




        large distance                  LAP version
     in/out no hot spots                                                                          DTS 3031             DTS 3061                DTS 3161              DTS 3165




     PRODUCT                                                         DTS 3031                   DTS 3061                     DTS 3161                  DTS 3165
     ARTICLE NO.                                                     13383141355                       –                            –                       –
     ARTICLE NO.                                       SC                   –                   13382341355                  13385441355               13383639355              Unit
     ARTICLE NO.                                      LAP   1
                                                                            –                   13382341375                  13385441375               13383639375
     DATA
                                                                                                               AC 50 | 60 Hz
     Rated voltage ±10 %
                                                                                                                    230                                                          V
     Cooling capacity                          A35/A35                     306                       694                        1235                      1948
     according to EN 14511                     A35/A50                      –                        428                          570                     1045                   W
     Power consumption                         A35/A35                     253                       663                          795                     1020
     Current consumption                                                   1.2                        4.1                           4                      6.2
                                                                                                                                                                                 A
     Starting current                                                      3.5                       14.4                         14.9                     10
     Type of connection                                                                             plug connection, plug included
     Unimpeded airflow
                                                internal                   64                        325                          595                      580              m ³/h
     (free flow)
     Ambient temperature                                         +8 +45 | +46 .. +113       +8 +55 | +46 .. +131                     0 … +55 | +32 ... +131
                                                                                                                                                                           °C | °F
     Control range (adjustable)                                  +10 … +40 | +50 ... +104 factory set. +35 | +95       +25 … +45 | +77 … +113 factory set. +35 | +95
     Refrigerant                                 R134a                     150                       400                          400                      750                   g
     Condensate management                                                          integrated condensate evaporation system with safety overflow
     Dimensions (X x Y x Z)                                         178 x 394 x 229            254 x 512 x 274            395 x 748 x 294           305 x 918 x 305             mm
     Weight (net)                                                          14                         23                            40                     49                   kg
                                                                                                                 Type 3R/4
     Degrees of protection
                                                                                towards the electrical enclosure if used as intended by the manufacturer
     according to NEMA
                                                                                Type 1 towards the surroundings if used as intended by the manufacturer
                                               housing                                                     galvanised sheet steel
     Design
                                                  cover                                         electrostatically powder coated (200 °C)
     Colour                                       cover                                    RAL 7035 | different colours available on request
     For additional models, options and voltages visit www.pfannenberg.com or contact us directly.
     1
         LAP (Low Ambient Package): includes 900 W enclosure heater and a thermostat to be placed inside the enclosure


                                                                Performance curves on page 170




                                                                                                                                                   Y



         Comprehensive technical documentation such as
         operating instruction, technical data, approvals
         cut-out drawing, CAD | EPLAN data                                                                                                                                           Z
         can be found at product www.pfannenberg.com                                                                                                             X




80       P FA N N E N B E R G . C O M
COOLING UNITS 1900–7200 W


    side mounting     protection system     protection system




   large distance        LAP version
in/out no hot spots                                                                             DTS 3261             DTS 3265         DTS 3461C/ 3661C




                                                                                                                                                                                C OOL ING U NITS
PRODUCT                                          DTS 3261                   DTS 3265                  DTS 3461C                  DTS 3661C
ARTICLE NO.                            SC        13385736355                13383836355                  13384136375                 13384036375
                                                                                                                                                                     Unit
ARTICLE NO.                        LAP 1         13385736375                13383836375                    900W heater included as standard
DATA
                                                                                           AC 50 | 60 Hz
Rated voltage ±10 %
                                                                                           400/460 3~                                                                 V
Cooling capacity                A35/A35               1900                       3325                       5800                            7200
according to EN 14511           A35/A50               1758                       2280                       3200                            3800                      W
Power consumption
                                A35/A35               1400                       1700                       2431                            2693
(without heater)
Current consumption
                                A35/A35                 2                         2.6                        4.06                           5.18
(without heater)                                                                                                                                                      A
Starting current                                       16                          8                            28                           40
Type of connection                                                              plug connection, plug included
Unimpeded airflow
                                 internal              765                       1200                       1145                            1381                     m ³/h
(free flow)
Ambient temperature                                      0 … +55 | +32 ... +131                                 –40 … +55 | −40… +131
                                                                                                                                                                    °C | °F
Control range (adjustable)                                           +25 … +45 | +77 … +113 factory setting +35 | +95
Refrigerant                        R134a               700                       1200                        450                            450                       g
Condensate management                                           integrated condensate evaporation system with safety overflow
Dimensions (X x Y x Z)                         395 x 1209 x 326           411 x 1347 x 365.2                          400 x 1452 x 500                               mm
Weight (net)                                           67                         68                            95                          107                       kg
                                                                                             Type 3R/4
Degrees of protection
                                                            towards the electrical enclosure if used as intended by the manufacturer
according to NEMA
                                                            Type 1 towards the surroundings if used as intended by the manufacturer
                                 housing                                               galvanised sheet steel
Design
                                   cover                                    electrostatically powder coated (200 °C)
Colour                             cover                               RAL 7035 | different colours available on request
For additional models, options and voltages visit www.pfannenberg.com or contact us directly.
1
    LAP (Low Ambient Package): includes 900 W enclosure heater and a thermostat to be placed inside the enclosure


                                            Performance curves on page 170–171




                                                                                                                                 Y



    Comprehensive technical documentation such as
    operating instruction, technical data, approvals
    cut-out drawing, CAD | EPLAN data                                                                                                                                      Z
    can be found at product www.pfannenberg.com                                                                                                       X




                                                                                                                                     P FA N N E N B E R G . C O M          81
PRODUCTS COOLING UNITS



     COOLING UNITS 306–1948 W


      side mounting           protection system        large distance
                                                    in/out no hot spots




      stainless steel
                                                                                      DTS 3031 VA             DTS 3081               DTS 3181                 DTS 3185




     PRODUCT                                         DTS 3031 VA DTS 3081                                      DTS 3181                         DTS 3185
     ARTICLE NO.                             SC        13383141158              13382341300         13385436158           13385441158           13383639158              Unit
     DATA
                                                                                                    AC 50 | 60 Hz
     Rated voltage ±10 %
                                                                          230                         460 3~                            230                               V
     Cooling capacity                   A35/A35              306                    694             1140 | 1200               1235                  1948
     according to EN 14511              A35/A50               –                     428                 350                   570                   1045                  W
     Power consumption                  A35/A35              253                    663                 1200                  795                   1020
     Starting current                                                              10.4                  15                    10                    26
     Type of connection                                                                   plug connection, plug included
     Unimpeded airflow
                                         internal             64                    150                 300                   190                   580              m ³/h
     (free flow)
     Ambient temperature                        +8 ...+45 | +46... +113 +8...+55 | +46... +131                       0 … +55 | +32 ... +131
                                                         +10 +40 | +50 .. +104                                                                                      °C | °F
     Control range (adjustable)                                                                      +25 … +45 | +77 … +113 factory set. +35 | +95
                                                            fact. set. +35 | +95
     Refrigerant                          R134a          150                                            400                                         750                   g
     Condensate management                                                integrated condensate evaporation system with safety overflow
     Dimensions (X x Y x Z)                           178 x 394 x 229        254 x 512 x 274      395 x 748 x 237        395 x 748 x 294       305 x 914 x 305           mm
     Weight (net)                                             14                    25                   44                    42                    49                  kg
                                                                                                     Type 4/4X
     Degrees of protection
                                                                   towards the electrical enclosure if used as intended by the manufacturer
     according to NEMA
                                                                   Type 1 towards the surroundings if used as intended by the manufacturer
                                        housing                                                galvanised sheet steel
     Design
                                           cover                                                 stainless steel 304
     For additional models, options and voltages visit www.pfannenberg.com or contact us directly.

                                                     Performance curves on page 170




                                                                                                                                           Y



      Comprehensive technical documentation such as
      operating instruction, technical data, approvals
      cut-out drawing, CAD | EPLAN data                                                                                                                                       Z
      can be found at product www.pfannenberg.com                                                                                                         X




82    P FA N N E N B E R G . C O M
COOLING UNITS 1900–7200 W


 side mounting     protection system        large distance
                                         in/out no hot spots




 stainless steel
                                                                                              DTS 3281             DTS 3285         DTS 3481C / 3681C




                                                                                                                                                                             C OOL ING U NITS
PRODUCT                                        DTS 3281                   DTS 3285                  DTS 3481C                 DTS 3681C
ARTICLE NO.                       SC           13385736158                13383836158                  13384136178                13384036178                     Unit
                                                      –                         –                        900W heater included as standard
DATA
                                                                                         AC 50 | 60 Hz
Rated voltage ±10 %
                                                                                         400/460 3~                                                                V
Cooling capacity             A35/A35                1900                       3325                         5800                         7200
according to EN 14511        A35/A50                1758                       2280                         3200                         3800                      W
Power consumption
                             A35/A35                1400                       1700                         2431                         2693
(without heater)
Current consumption
                             A35/A35                  2                         2.6                         4.06                         5.18
(without heater)
Starting current                                      16                         8                            28                          40
Type of connection                                                            plug connection, plug included
Unimpeded airflow
                              internal               765                       1200                         1145                         1381                     m ³/h
(free flow)
Ambient temperature                                    0 … +55 | +32 ... +131                                 –40 … +55 | −40… +131
                                                                                                                                                                 °C | °F
Control range (adjustable)                                         +25 … +45 | +77 … +113 factory setting +35 | +95
Refrigerant                    R134a                 700                       1200                         400                          450                       g
Condensate management                                          integrated condensate evaporation system with safety overflow
Dimensions (X x Y x Z)                       395 x 1209 x 326           411 x 1347 x 365.2                         400 x 1452 x 500                               mm
Weight (net)                                          67                        68                            95                         107                       kg
                                                                                           Type 4/4X
Degrees of protection
                                                          towards the electrical enclosure if used as intended by the manufacturer
according to NEMA
                                                          Type 1 towards the surroundings if used as intended by the manufacturer
                             housing                                                 galvanised sheet steel
Design
                                cover                                                 stainless steel 304
For additional models, options and voltages visit www.pfannenberg.com or contact us directly.

                                          Performance curves on page 170–171




                                                                                                                              Y



 Comprehensive technical documentation such as
 operating instruction, technical data, approvals
 cut-out drawing, CAD | EPLAN data                                                                                                                                      Z
 can be found at product www.pfannenberg.com                                                                                                       X




                                                                                                                                  P FA N N E N B E R G . C O M          83
PRODUCTS COOLING UNITS



     Accessories

                          PRODUCT                          SUITABLE FOR ...            ARTICLE NUMBER

     External condensate
                                                      all units                          18314000001
     evaporation system


     External condensate evaporator (230 V 50/60 Hz) for the accumulated condensed water.




     External                                         DTI/DTS 6000
                                                                                         18310000153
     temperature probe                                with Multi Controller


     For positioning of the energy saving mode temperature probe inside the enclosure. Cable length 2.9 m.




     Condensate bottle                                all units                          18314000100



     External container for collecting the accumulating condensed water (1 l)




     Premium TTL-USB converter                        DTI/DTS 6000                       18310000004


     Interface-adapter to connect Pfannenberg cooling units with the PC. For communication following software
     is required: "Pfannenberg Control Centre" or "εCOOL-Plant V2.0" or higher is required, depending on the
     controller type. Free download on pfannenberg.com




     Air diverter internal                            DTI/DTS 6201–6801                  18300000201



     For diverting the cold air downwards.




                                                      DTI/DTS 6201–6801                  18300000141
     Air baffle internal
                                                      DTI 9041 | DTI 9441 | DTI 9541     18300000205


     For diverting the cold air optionally to the right or to the left.




84    P FA N N E N B E R G . C O M
                  PRODUCT                              SUITABLE FOR ...         ARTICLE NUMBER
                                                DTI/DTS 6201–6801 |
Filter mats                                     DTI/DTS 6201C–6301C
                                                DTT units produced since 2016

Fleece filter (standard, dust)                                                    18300000147

Fluted filter (longer service life, dust)                                         18300000148




                                                                                                                                     C OOL ING U NITS
Aluminium filter (oily air)                                                       18300000149

Filter adapter 1 (RAL 7035, different colours available on request)               18310000151
1
    filter adapter only needed one time, all filters fits to the adapter




                                                DTS 3031                          18881500008

                                                DTS 3061                          18881500005

                                                DTS 3161 | 3181                   18881500000
Filter kit
                                                DTS 3165 | 3185    2
                                                                                  18380000025
(aluminium mesh)
                                                DTS 3261 | 3281                   18881500001

                                                DTS 3265 | 3285                   18881500007

                                                DTS 3661 | 3681                   18881500004
2
    for HT variants only




Transport eye bolts                             all units of the 6000 series      18310000154




                                                DTT 6101 | DTT 6201
                                                                                  18310000007
                                                produced since 2016

                                                DTT 6101 | DTT 6201               18300000144
Quick installation frame
                                                DTT 6301 | DTT 6401               18300000145

                                                DTT 6601 | DTT 6801               18300000146

For quick and easy installation or replacement.




                                                                                                 P FA N N E N B E R G . C O M   85
PRODUCTS COOLING UNITS



     Accessories


                                      PRODUCT                                     SUITABLE FOR ...                      ARTICLE NUMBER
     PAD air duct system
                                                                          DTT 6301 | DTT 6401                                18315000000
         1       PAD frame
                                                                          DTT 6601 | DTT 6801                                18315000001
                                                                          DTT 6301 | DTT 6401                              2x 18315000002
         2       PAD system (air hose and 1 m tube)
                                                                          DTT 6601 | DTT 6801                              2x 18315000002
                                                                          DTT 6301 | DTT 6401
         3       PAD optional tube extension (1 m)                                                                           18315000004
                                                                          DTT 6601 | DTT 6801

     Pfannenberg Air Duct System in combination with top mounted cooling units is designed to serve applications with limited space in the enclosure.




     Installation frame                                                                                         Industrial standard
     Sturdy frame for quick and easy                                                                            The frame is made of steel
     installation of top mounted cooling                                                                        with powder coating to meet
     units.                                                                                                     industrial standards.



     Long air tube                                                                                              Flexible
     Allows easy delivery of cool air to                                                                        Air hose offers very flexible
     the very bottom of the electrical                                                                          positioning of exhaust.
     enclosure, if the free airstream to
     the bottom is blocked.



     Improved convection
     Cooling from bottom to top
     supports the natural convection of
     warm air.                                                                                                                      DTT 6101

                                                                                                                                    PAD system
     Optimal cooling
     The system provides an optimal air
     distribution in the whole enclosure.




                                                                                                   Application example with top mounted cooling
                                                                                                   unit DTT 6101 and PAD system size 1



86     P FA N N E N B E R G . C O M
Pfannenberg Air Duct System
for top mounted cooling units

Application example

Even though our top mounted DTT units do not need         1
any air ducts to cool down an electrical enclosure,
there are special applications which might get



                                                                                                   C OOL ING U NITS
challengings, such as:

Enclosures with a lot of components, several
intermediate floors and also IT server usually have no    2
sufficient space for perfect cooling air distribution.
This can lead to local hot spots in the lower parts of
enclosure, thus effecting negatively the life span of
components.

To counter this issue Pfannenberg Air Duct system
has been developed. The system consists of a metal
frame, air hoses and sturdy plastic air tubes, which
provide secure and efficient air distribution to any      3
place inside the enclosure.

The system is used to provide cool air directly to the
bottom of the enclosure and makes it possible to
focus the air stream on specific electrical components,
which have exceptionally high heat emission.




                                                               P FA N N E N B E R G . C O M   87
P R O D U C T S A I R / W AT E R H E AT E X C H A N G E R S




Process reliability.




88     P FA N N E N B E R G . C O M
         Air/Water Heat Exchangers from
         the PWI, PWS and PWD series.


         The use of Pfannenberg air/water heat exchangers
         is particularly suitable where ambient temperatures
         are high or the atmosphere proves to be particularly


                                                                                          AIR/WATER
         oily or aggressive. Their main advantages over other
         air conditioner units for control cabinets are their
         maintenance-free operation and extremely low noise

                                                                                       HEAT EXCHANGERS
         emission.

         Ideal areas of use for air/water heat exchangers are
         wherever machines or production processes are cooled
         by tempered water – thus water is already available.




Protecting people, machines and the environment.
                                                   P FA N N E N B E R G . C O M   89
P R O D U C T S A I R / W AT E R H E AT E X C H A N G E R S



     Selecting the right
     air/water heat exchanger series.
     Pfannenberg’s air/water heat exchangers are available in three different series. The three design
     concepts make it possible to select the appropriate air/water heat exchanger for different
     requirements.


     Mounting options: PWI, PWS and PWD




     PWI                                       PWS                                        PWD/T
     Air/water heat exchanger for partially    Air/water heat exchanger for side          Air/water heat exchanger for
     recessed side or door mounting,           or door mounting. For cases when           space-saving top mounting.
     extremely quick installation by one       there is no available space for the
     person in less than three minutes.        air/water heat exchanger inside the
                                               control cabinet.


     6000 PWI / PWS series:
     • Cutting edge air/water heat exchanger series for side mounting according to the latest
       developments in technology with strong air volume flow!
     • More energy efficient than the 7000 series and partially integrated solution can be mounted
       in less than 3 minutes
     • Service friendly, easy to exchange fan
     • Cut-out compatible and harmonises in machine design with the 6000 cooling units and
       air/air heat exchangers
     • Identical airflow as the 6000 cooling units enables a problem-free cooling concept exchange.
       Modern industry design, which fits in to the machine design and includes a steel cover to
       endure the hard industrial day-to-day routine.


     7000 PWS series:
     • Air/water heat exchanger in proven, simple industrial version
     • This series is suitable for narrower control cabinets. Especially for mounting on the side of
       less deep cabinets or on narrower doors in 200 mm and 400 mm versions.
     • For high performance requirements, units in 7,000 or 12,500 Watts are available


     5000 PWD / 6000 PWT series:
     • Space-saving mounting on top of the control cabinet. Emergency escape routes and logistic
       paths are kept clear. Expensive storage space is saved.
     • Perfect protection against mechanical damage in running production operation because it is
       “out of reach” of fork lift trucks and other vehicles
     • PWD air/water heat exchangers fit on cabinets of all manufacturers



90     P FA N N E N B E R G . C O M
Air/Water Heat Exchangers at a glance
PWI   for partially recessed mounting of the heat exchanger in the door or side
PWS   for outer mounting of the heat exchanger on the door or side
PWD/T for top-mounting of the heat exchanger on the roof



                                                                           DIMENSIONS                       APPROVALS
     TYPE           COOLING CAPACITY           RATED VOLTAGE                                                                                 PAGE
                                                                             (HxWxD)            C   UR US   EAC       CE       UKCA
PWI/PWS Air/Water Heat Exchangers

PWI 6102                                                                 615 x 380 x 142 mm
                          1000 W                     230 V                                                                                    92
PWS 6102                                                                622.5 x 380 x 142 mm
PWI 6152                                                                 938 x 410 x 142 mm
                          1500 W                     230 V                                                                                    94
PWS 6152                                                                945.5 x 410 x 142 mm
PWI 6302C                                                                938 x 410 x 142 mm
                          3000 W                     400 V                                                                                    95
PWS 6302C                                                               945.5 x 410 x 142 mm



                                                                                                                                                           AIR/WATER
PWI 6302                                                                1549 x 485 x 142 mm
                          3000 W                     400 V                                                                                    96
PWS 6302                                                                1556 x 485 x 142 mm
PWI 6502                                                                1544 x 485 x 186 mm


                                                                                                                                                        HEAT EXCHANGERS
                          5000 W                     400 V                                                                                    97
PWS 6502                                                                1556 x 485 x 186 mm
PWS 7032                   300 W                    24 V DC              300 x 150 x 93 mm
PWS 7062                   600 W                                         500 x 200 x 100 mm                                                   98
PWS 7102                   950 W                                         500 x 200 x 150 mm
                                                     230 V
PWS 7152                  1500 W                                         950 x 400 x 115 mm
PWS 7332                  3150 W                                         950 x 400 x 190 mm                                                  100
PWS 7502                  5200 W                     230 V              1400 x 460 x 235 mm
PWS 7702                  7000 W                                        1800 x 460 x 310 mm
                                                230 V | 400 V 3~
PWS 71002                 10000 W                                       1800 x 600 x 315 mm                                                  101
PWS 71302                 12500 W                   230 V AC            2000 x 598 x 399 mm

PWD Air/Water Heat Exchangers – Top Mounted

PWD 5302                  2150 W                                         140 x 600 x 390 mm
                                                     230 V
PWD 5402                  3400 W                                         190 x 720 x 465 mm                                                  102
PWT 6402                  3800 W                230 V | 400 V 2~         274 x 796 x 584 mm

Accessories

Internal enclosure fan                               230 V                                                                                    39
External condensate evaporation system               230 V                                                                                    84
Condensate bottle                                                                                                                             84

For additional models, options and voltages visit www.pfannenberg.com or contact us directly.

                                                                                                                          available          pending




   Further information can be found on the Internet: www.pfannenberg.com
   Keep up to date. Subscribe to our newsletter now: newsletter.pfannenberg.com




                                                                                                              P FA N N E N B E R G . C O M         91
P R O D U C T S A I R / W AT E R H E AT E X C H A N G E R S



     PWI/PWS 6000
     εCOOL Air/Water Heat Exchangers
     1000–5000 Watt

     PWI             Partially recessed in the side or door – elegantly integrated in the machine design;
                     transport and escape routes are kept clear
     PWS             Door or side mounting – in the event of limited space in the cabinet;
                     the routing of cold air to the important components in the cabinet is retained




     Process reliability                                                               High efficiency
     • High airflow rate and cooling capacity.                                         Offers the highest degree of safety
     • The heat load will not be transferred to                                        and energy efficiency.
       the ambient air.
     • Integrated temperature monitoring with
       alarm contact.
                                                                                       Cut-out compatible
                                                                                       with ε COOL system e.g. for air/air
                                                                                       heat exchangers and cooling units.
     High resilience
     • Very high IP protection.
     • Independent from the ambient
       temperature at the place of installation.
                                                                                       Steel cover
                                                                                       The cover is made of sheet steel and
                                                                                       can therefore be coloured easily.

     Service and mounting-friendly
     • Compact design.
     • Seal requires no elaborate reworking of
       the mounting cut-out.
     • Maintenance-free.



     Easy mounting
     with tool-less clamps system for partially
     sunk-in version PWI.



                                                                                       Economic
                                                                                       • System-compatible with chillers.
                                                                                       • Can be integrated in existing
                                                                                         cooling circuits.
                                                                                       • Integrated thermostat and
                                                                                         solenoid valve for energy-efficient
                                                                                         temperature control.




92     P FA N N E N B E R G . C O M
AIR/WATER HEAT EXCHANGERS 1000 W


partially recessed     side mounting        protection system         top EER/          cut out compatible
 mounting (PWI)            (PWS)                                    energy saving           to DT | A/A




tool-less mounting      large distance        temperature            temperature
       (PWI)         in/out no hot spots        control                 alarm




PRODUCT                                                                            PWI 6102 | PWS 6102
ARTICLE NO.                                                      12891401055                                         12881401055                               Unit
DATA
                                                                                            AC 50 | 60 Hz
Rated voltage ±10 %
                                                                                                 230                                                            V



                                                                                                                                                                             AIR/WATER
Cooling capacity
                               W10/A35                                                           1000
@ 200 l/h                                                                                                                                                       W
Power consumption              W10/A35                                                          68 | 78
Current consumption            W10/A35                                                        0.3 | 0.34


                                                                                                                                                                          HEAT EXCHANGERS
                                                                                                                                                                A
Starting current         W10/A35                                                                  0.4
Unimpeded airflow
                          internal                                                               520                                                           m 3/h
(free flow)
Cooling water connection                                        G 3/8" internal thread | appropriate hose nozzle in accessory pack
Ambient temperature                                                                           +1 … +70
Control range (adjustable)                                                          +8 … +50 | factory setting +35                                              °C
Water inlet temperature                                                                     > +2 … +35
Permissible operating pressure                                                                 max. 10                                                         bar
Dimensions (X x Y)                                                                     380 x 615 | 380 x 622.5
Installation                                                                                                                                                   mm
                                                                                          60 + 82 | 0 + 142
depth (Z2) + height (Z1)
Weight (net)                                                                                   10.5 | 11                                                        kg
Degrees of protection
                                    IP 55                 towards the electrical enclosure if used as intended by the manufacturer
according to EN 60529
                                housing                         galvanised sheet steel | electrostatically powder coated (200 °C)
Design
                       heat exchanger                                              copper pipe with aluminium fins
Type of connection               electro                                     spring-type terminal included with plug
Colour                             cover                                RAL 7035 | different colours available on request

ACCESSORIES                                                                           ARTICLE NUMBER                                                           Page

Condensate hose extension 0.5 m                                                             18312000002
External condensate
                                                                                            18314000001                                                         84
evaporation system
Condensate bottle                                                                           18314000100                                                         84
For additional models, options and voltages visit www.pfannenberg.com or contact us directly.

                                            Performance curves on page 172




                                                                                                                 Y
  Comprehensive technical documentation such as
  operating instruction, technical data, approvals                                                                                                             Z2

  cut-out drawing, CAD | EPLAN data
                                                                                                                                       Z1
  can be found at product www.pfannenberg.com                                                                               X




                                                                                                                                P FA N N E N B E R G . C O M         93
P R O D U C T S A I R / W AT E R H E AT E X C H A N G E R S



     AIR/WATER HEAT EXCHANGERS 1500 W


     partially recessed           side mounting       protection system         top EER/          cut out compatible
      mounting (PWI)                  (PWS)                                   energy saving        to DT | A/A heat
                                                                                                      exchangers




     tool-less mounting           large distance        temperature            temperature
            (PWI)              in/out no hot spots        control                 alarm




      PRODUCT                                                                                PWI 6152 | PWS 6152
      ARTICLE NO.                                                          12892301055                                         12882301055          Unit
      DATA
                                                                                                      AC 50 | 60 Hz
      Rated voltage ±10 %
                                                                                                           230                                       V
      Cooling capacity                   W10/A35                                                     1500 @ 200 l/h
                                                                                                                                                     W
      Power consumption                  W10/A35                                                         91 | 122
      Current consumption                W10/A35                                                       0.47 | 0.54
                                                                                                                                                     A
      Starting current         W10/A35                                                                      0.6
      Unimpeded airflow
                                internal                                                                   850                                      m 3/h
      (free flow)
      Cooling water connection                                            G 3/8" internal thread | appropriate hose nozzle in accessory pack
      Ambient temperature                                                                               +1 … +70
      Control range (adjustable)                                                              +8 … +50 | factory setting +35                         °C
      Water inlet temperature                                                                         > +2 … +35
      Permissible operating pressure                                                                     max. 10                                    bar
      Dimensions (X x Y)                                                                         410 x 938 | 410 x 945.5
      Installation                                                                                                                                  mm
                                                                                                    60 + 82 | 0 + 142
      depth (Z2) + height (Z1)
      Weight (net)                                                                                        15 | 16                                    kg
      Degrees of protection
                                              IP 55                 towards the electrical enclosure if used as intended by the manufacturer
      according to EN 60529
                                          housing                         galvanised sheet steel | electrostatically powder coated (200 °C)
      Design
                                  heat exchanger                                             copper pipe with aluminium fins
      Type of connection                   electro                                     spring-type terminal included with plug
      Colour                                 cover                                RAL 7035 | different colours available on request

      ACCESSORIES                                                                               ARTICLE NUMBER                                      Page

      Condensate hose extension 0.5 m                                                                 18312000002
      External condensate
                                                                                                      18314000001                                    84
      evaporation system
      Condensate bottle                                                                               18314000100                                    84
      For additional models, options and voltages visit www.pfannenberg.com or contact us directly.

                                                      Performance curves on page 172




                                                                                                                           Y
       Comprehensive technical documentation such as
       operating instruction, technical data, approvals                                                                                             Z2

       cut-out drawing, CAD | EPLAN data
                                                                                                                                               Z1
       can be found at product www.pfannenberg.com                                                                                    X




94     P FA N N E N B E R G . C O M
AIR/WATER HEAT EXCHANGERS 3000 W


partially recessed     side mounting        protection system         top EER/          cut out compatible
 mounting (PWI)            (PWS)                                    energy saving        to DT | A/A heat
                                                                                            exchangers




tool-less mounting      large distance        temperature            temperature
       (PWI)         in/out no hot spots        control                 alarm




PRODUCT                                                                       PWI 6302C | PWS 6302C
ARTICLE NO.                                                      12892609055                                         12882609055                               Unit
DATA
                                                                                            AC 50 | 60 Hz
Rated voltage ±10 %
                                                                                                 400                                                            V



                                                                                                                                                                             AIR/WATER
Cooling capacity               W10/A35                                                     3000 @ 400 l/h
                                                                                                                                                                W
Power consumption              W10/A35                                                          78 | 78
Current consumption            W10/A35                                                       0.36 | 0.35
                                                                                                                                                                A



                                                                                                                                                                          HEAT EXCHANGERS
Starting current         W10/A35                                                                  0.8
Unimpeded airflow
                          internal                                                               940                                                           m 3/h
(free flow)
Cooling water connection                                        G 3/8" internal thread | appropriate hose nozzle in accessory pack
Ambient temperature                                                                           +1 … +70
Control range (adjustable)                                                          +8 … +50 | factory setting +35                                              °C
Water inlet temperature                                                                     > +2 … +35
Permissible operating pressure                                                                 max. 10                                                         bar
Dimensions (X x Y)                                                                     410 x 938 | 410 x 945.5
Installation                                                                                                                                                   mm
                                                                                          60 + 82 | 0 + 142
depth (Z2) + height (Z1)
Weight (net)                                                                                    20 | 21                                                         kg
Degrees of protection
                                    IP 55                 towards the electrical enclosure if used as intended by the manufacturer
according to EN 60529
                                housing                         galvanised sheet steel | electrostatically powder coated (200 °C)
Design
                       heat exchanger                                              copper pipe with aluminium fins
Type of connection               electro                                     spring-type terminal included with plug
Colour                             cover                                RAL 7035 | different colours available on request

ACCESSORIES                                                                           ARTICLE NUMBER                                                           Page

Condensate hose extension 0.5 m                                                             18312000002
External condensate
                                                                                            18314000001                                                         84
evaporation system
Condensate bottle                                                                           18314000100                                                         84
For additional models, options and voltages visit www.pfannenberg.com or contact us directly.

                                            Performance curves on page 172




                                                                                                                 Y
  Comprehensive technical documentation such as
  operating instruction, technical data, approvals                                                                                                             Z2

  cut-out drawing, CAD | EPLAN data
                                                                                                                                       Z1
  can be found at product www.pfannenberg.com                                                                               X




                                                                                                                                P FA N N E N B E R G . C O M         95
P R O D U C T S A I R / W AT E R H E AT E X C H A N G E R S



     AIR/WATER HEAT EXCHANGERS 3000 W


     partially recessed           side mounting       protection system         top EER/          cut out compatible
      mounting (PWI)                  (PWS)                                   energy saving        to DT | A/A heat
                                                                                                      exchangers




     tool-less mounting           large distance        temperature            temperature
            (PWI)              in/out no hot spots        control                 alarm




      PRODUCT                                                                                PWI 6302 | PWS 6302
      ARTICLE NO.                                                          12893309055                                          12883309055         Unit
      DATA
                                                                                                      AC 50 | 60 Hz
      Rated voltage ±10 %
                                                                                                       400/460 2~                                    V
      Cooling capacity
                                         W10/A35                                                           3000
      @ 400 l/h                                                                                                                                      W
      Power consumption                  W10/A35                                                          53 | 75
      Current consumption                W10/A35                                                        0.47 | 0.49
                                                                                                                                                     A
      Starting current         W10/A35                                                                      0.6
      Unimpeded airflow
                                internal                                                                   830                                      m 3/h
      (free flow)
      Cooling water connection                                            G 3/8" internal thread | appropriate hose nozzle in accessory pack
      Ambient temperature                                                                               +1 … +70
      Control range (adjustable)                                                              +8 … +50 | factory setting +35                         °C
      Water inlet temperature                                                                          > +2 … +35
      Permissible operating pressure                                                                     max. 10                                    bar
      Dimensions (X x Y)                                                                         485 x 1549 | 485 x 1556
      Installation                                                                                                                                  mm
                                                                                                    60 + 82 | 0 + 142
      depth (Z2) + height (Z1)
      Weight (net)                                                                                        26 | 28                                    kg
      Degrees of protection
                                              IP 55                 towards the electrical enclosure if used as intended by the manufacturer
      according to EN 60529
                                          housing                         galvanised sheet steel | electrostatically powder coated (200 °C)
      Design
                                  heat exchanger                                              copper pipe with aluminium fins
      Type of connection                   electro                                     spring-type terminal included with plug
      Colour                                 cover                                RAL 7035 | different colours available on request

      ACCESSORIES                                                                               ARTICLE NUMBER                                      Page

      Condensate hose extension 0.5 m                                                                 18312000002
      External condensate
                                                                                                      18314000001                                    84
      evaporation system
      Condensate bottle                                                                               18314000100                                    84
      For additional models, options and voltages visit www.pfannenberg.com or contact us directly.

                                                      Performance curves on page 173




                                                                                                                            Y
       Comprehensive technical documentation such as
       operating instruction, technical data, approvals                                                                                             Z2

       cut-out drawing, CAD | EPLAN data
                                                                                                                                               Z1
       can be found at product www.pfannenberg.com                                                                                    X




96     P FA N N E N B E R G . C O M
AIR/WATER HEAT EXCHANGERS 5000 W


partially recessed     side mounting        protection system         top EER/          cut out compatible
 mounting (PWI)            (PWS)                                    energy saving        to DT | A/A heat
                                                                                            exchangers




tool-less mounting      large distance        temperature            temperature
       (PWI)         in/out no hot spots        control                 alarm




PRODUCT                                                                            PWI 6502 | PWS 6502
ARTICLE NO.                                                      12893509055                                          12883509055                              Unit
DATA
                                                                                            AC 50 | 60 Hz
Rated voltage ±10 %
                                                                                             400/460 2~                                                         V



                                                                                                                                                                             AIR/WATER
Cooling capacity
                               W10/A35                                                           5000
@ 400 l/h                                                                                                                                                       W
Power consumption              W10/A35                                                         79 | 130
Current consumption            W10/A35                                                        0.69 | 0.83


                                                                                                                                                                          HEAT EXCHANGERS
                                                                                                                                                                A
Starting current         W10/A35                                                                  1.6
Unimpeded airflow
                          internal                                                               1410                                                          m 3/h
(free flow)
Cooling water connection                                        G 3/8" internal thread | appropriate hose nozzle in accessory pack
Ambient temperature                                                                           +1 … +70
Control range (adjustable)                                                          +8 … +50 | factory setting +35                                              °C
Water inlet temperature                                                                      > +2 … +35
Permissible operating pressure                                                                 max. 10                                                         bar
Dimensions (X x Y)                                                                     485 x 1544 | 485 x 1556
Installation                                                                                                                                                   mm
                                                                                          100 + 86 | 0 + 186
depth (Z2) + height (Z1)
Weight (net)                                                                                  36.5 | 31.5                                                       kg
Degrees of protection
                                    IP 55                 towards the electrical enclosure if used as intended by the manufacturer
according to EN 60529
                                housing                         galvanised sheet steel | electrostatically powder coated (200 °C)
Design
                       heat exchanger                                               copper pipe with aluminium fins
Type of connection               electro                                     spring-type terminal included with plug
Colour                             cover                                RAL 7035 | different colours available on request

ACCESSORIES                                                                           ARTICLE NUMBER                                                           Page

Condensate hose extension 0.5 m                                                             18312000002
External condensate
                                                                                            18314000001                                                         84
evaporation system
Condensate bottle                                                                           18314000100                                                         84
For additional models, options and voltages visit www.pfannenberg.com or contact us directly.

                                            Performance curves on page 173




                                                                                                                  Y
  Comprehensive technical documentation such as
  operating instruction, technical data, approvals                                                                                                             Z2

  cut-out drawing, CAD | EPLAN data
                                                                                                                                       Z1
  can be found at product www.pfannenberg.com                                                                               X




                                                                                                                                P FA N N E N B E R G . C O M         97
P R O D U C T S A I R / W AT E R H E AT E X C H A N G E R S



     PWS 7000
     Air/Water Heat Exchangers
     300–12500 Watt

     For door or side mounting – in the event of limited space, in the cabinet;
     the routing of cold air to the important components in the cabinet is retained.




     Process reliability                                                        Service and mounting-friendly
     • High airflow rate and cooling capacity.                                  • Compact design.
     • The heat load will not be transferred to                                 • Seal requires no elaborate
       the ambient air.                                                           reworking of the mounting
     • Integrated temperature monitoring                                          cut-out.
       with alarm contact.                                                      • Maintenance-free.




                                                                                Robust
     High resilience                                                            design, to be used under toughest
     • High IP protection.                                                      ambient conditions.
     • Usable under aggressive
       environmental conditions.
     • Independent from the ambient
       temperature at the place of
       installation.
                                                                                Economic
                                                                                • System-compatible with chillers.
                                                                                • Can be integrated in existing
                                                                                  cooling circuits.
                                                                                • Integrated thermostat and
                                                                                  solenoid valve for energy-
                                                                                  efficient temperature control.




98     P FA N N E N B E R G . C O M
AIR/WATER HEAT EXCHANGERS 300–950 W


 side mounting    protection system




  temperature         temperature
    control              alarm




PRODUCT                                       PWS 7032                           PWS 7062                           PWS 7102
ARTICLE NO.                    IP 55           12050380055                        12050610055                        12051010055                          Unit
DATA
                                                    DC                                              AC 50 | 60 Hz
Rated voltage ±10 %
                                                    24                                                   230                                               V
Cooling capacity @ 200 l/h W10/A35                  300                                600                                   950


                                                                                                                                                                        AIR/WATER
                                                                                                                                                           W
Power consumption            W10/A35                80                               68 | 70                               82 | 84
Current consumption          W10/A35                0.31                            0.35 | 0.38                        0.35 | 0.4
                                                                                                                                                           A
Starting current         W10/A35                     1                               1.5 | 1.8                         1.7 | 1.95



                                                                                                                                                                     HEAT EXCHANGERS
Unimpeded airflow
                          internal                  80                                 440                                   570                          m 3/h
(free flow)
Cooling water connection                                                       13 mm hose nozzle
Ambient temperature                                                                 +1 … +70
Control range (adjustable)                          n.a.                                    +8 … +50 | factory setting +35                                 °C
Water inlet temperature                                                             +1 … +35
Permissible operating pressure                                                       max. 10                                                              bar
Dimensions (X x Y x Z)                         150 x 300 x 93                    200 x 500 x 100                    200 x 500 x 150                       mm
Weight (net)                                         5                                  6                                    7.5                           kg
Degrees of protection (EN 60529)                IP 55 towards the electrical enclosure if used as intended by the manufacturer
                             housing                     galvanised sheet steel | electrostatically powder coated (200 °C)
Design
                      heat exchanger                                     copper pipe with aluminium fins
Type of connection            electro                                spring-type terminal included with plug
Colour                          cover                           RAL 7035 | different colours available on request

ACCESSORIES                                                                 ARTICLE NUMBER                                                                Page

Condensate hose extension 0.5 m                                                   18312000002
External condensate
                                                                                  18314000001                                                              84
evaporation system
Condensate bottle                                                                 18314000100                                                              84
For additional models, options and voltages visit www.pfannenberg.com or contact us directly.

                                        Performance curves on page 173–174

PWS 7062   PWS 7062
PWS 7102   PWS 7102




                                                                                                                       Y



 Comprehensive technical documentation such as
 operating instruction, technical data, approvals
 cut-out drawing, CAD | EPLAN data                                                                                                                              Z
 can be found at product www.pfannenberg.com                                                                                                X




                                                                                                                           P FA N N E N B E R G . C O M         99
P R O D U C T S A I R / W AT E R H E AT E X C H A N G E R S



      AIR/WATER HEAT EXCHANGERS 1500–5200 W


       side mounting           protection system




        temperature                   temperature
          control                        alarm



      PRODUCT                                                  PWS 7152                          PWS 7332                            PWS 7502
      ARTICLE NO.                                               12051510055                       12053010055                        12055010055            Unit
      DATA
                                                                                                  AC 50 | 60 Hz
      Rated voltage ±10 %
                                                                                                       230                                                   V
      Cooling capacity                      W10/A35             1500 @200l/h                      3150 @200l/h                       5200 @400l/h
                                                                                                                                                             W
      Power consumption                     W10/A35               125 | 182                         295 | 385                         295 | 385
      Current consumption                   W10/A35              0.55 | 0.75                         1.3 | 1.7                         1.3 | 1.7
                                                                                                                                                             A
      Starting current         W10/A35                               2|2                             5.8 | 6.6                         5.8 | 6.6
      Unimpeded airflow
                                internal                             850                               1670                               1670              m 3/h
      (free flow)
      Cooling water connection                                      13 mm hose nozzle | connections with G 3/8" internal thread on request
      Ambient temperature                                                                           +1 … +70
      Control range (adjustable)                                                         +8 … +50 | factory setting +35                                      °C
      Water inlet temperature                                                                       +1 … +35
      Permissible operating pressure                                                                 max. 10                                                bar
      Dimensions (X x Y x Z)                                   400 x 950 x 115                   400 x 950 x 190                 460 x 1400 x 239           mm
      Weight (net)                                                    21                                23                                 39                kg
      Degrees of protection (EN 60529)                  IP 55 towards the electrical enclosure if used as intended by the manufacturer | IP 65 on request
                                             housing                    galvanised sheet steel | electrostatically powder coated (200 °C)
      Design
                                  heat exchanger                                         copper pipe with aluminium fins
      Type of connection                      electro                                spring-type terminal included with plug
      Colour                                    cover                            RAL 7035 | different colours available on request

      ACCESSORIES                                                                           ARTICLE NUMBER                                                  Page

      Condensate hose extension 0.5 m                                                             18312000002
      External condensate
                                                                                                  18314000001                                                84
      evaporation system
      Condensate bottle                                                                           18314000100                                                84
      For additional models, options and voltages visit www.pfannenberg.com or contact us directly.

                                                        Performance curves on page 174–175




                                                                                                                                      Y



       Comprehensive technical documentation such as
       operating instruction, technical data, approvals
       cut-out drawing, CAD | EPLAN data                                                                                                                          Z
       can be found at product www.pfannenberg.com                                                                                                  X




100    P FA N N E N B E R G . C O M
AIR/WATER HEAT EXCHANGERS 7000–12500 W


 side mounting     protection system




  temperature         temperature
    control              alarm



PRODUCT                                            PWS 7702                                       PWS 71002                    PWS 71302
ARTICLE NO.                               12057702055             12057710055          12057802055         12057810055            12057910055                Unit
DATA
                                                                                       AC 50 | 60 Hz
Rated voltage ±10 %
                                             400 3~                   230                  400 3~                 230                    230                  V
Cooling capacity             W10/A35                 7000 @500l/h                                 10000 @600l/h                  12500 @780l/h
                                                                                                                                                              W


                                                                                                                                                                          AIR/WATER
Power consumption            W10/A35        550 | 790              520 | 680            1050 | 1450         820 | 1200              820 | 1200
Current consumption          W10/A35        0.8 | 0.95              2.4 | 3.2             1.9 | 2.2          3.8 | 5.2                2.4 | 2.4
                                                                                                                                                              A
Starting current         W10/A35              3 | 3.8               9.2 | 12              8.3 | 9.4         13.5 | 18.8                  2.5
Unimpeded airflow


                                                                                                                                                                       HEAT EXCHANGERS
                          internal            3630                   4600                   5900                 6250                   5770                 m 3/h
(free flow)
Cooling water connection                   13 mm hose nozzle | connections with G 3/8" internal thread on request                3/4" in. thread
Ambient temperature                                                                      +1 … +70
Control range (adjustable)                                                     +8 … +50 | factory setting +35                                                 °C
Water inlet temperature                                                                  +1 … +35
Permissible operating pressure                                                            max. 10                                                            bar
Dimensions (X x Y x Z)                            460 x 1800 x 293                             600 x 1800 x 315                598 x 2000 x 399              mm
Weight (net)                                                 58                              73                   75                      80                  kg
Degrees of protection
                                 IP 55                  towards the electrical enclosure if used as intended by the manufacturer
according to EN 60529
                             housing                       galvanised sheet steel | electrostatically powder coated (200 °C)
Design
                      heat exchanger                                           copper pipe with aluminium fins
Type of connection            electro                                   spring-type terminal included with plug
Colour                          cover                              RAL 7035 | different colours available on request

ACCESSORIES                                                                      ARTICLE NUMBER                                                              Page

Condensate hose extension 0.5 m                                                        18312000002
External condensate
                                                                                       18314000001                                                            84
evaporation system
Condensate bottle                                                                      18314000100                                                            84
For additional models, options and voltages visit www.pfannenberg.com or contact us directly.

                                         Performance curves on page 175–176

PWS 7702 PWS 7702
PWS 71002 PWS 71002




                                                                                                                          Y



 Comprehensive technical documentation such as
 operating instruction, technical data, approvals
 cut-out drawing, CAD | EPLAN data                                                                                                                                 Z
 can be found at product www.pfannenberg.com                                                                                                   X




                                                                                                                              P FA N N E N B E R G . C O M     101
P R O D U C T S A I R / W AT E R H E AT E X C H A N G E R S




      Basic PWD 5000 / εCOOL PWT 6000
      Air/Water Heat Exchangers for Roof Mounting
      2150–3800 Watt

      The concept of top-mounting saves storage space, keeps emergency escape routes clear and
      protects from mechanical damage when in operation.




      Process reliability                                                         Economic
      • High airflow rate and cooling capacity.                                   • System-compatible with chillers.
      • The heat load will not be transferred to                                  • Can be integrated in existing
        the ambient air.                                                            cooling circuits.
      • Integrated temperature monitoring with                                    • Integrated thermostat and
        alarm contact.                                                              solenoid valve for energy-efficient
                                                                                    temperature control.


      Surface seal
      to protect against the
      penetration of water via the roof
      surface of the control cabinet.




      Service and                                  Water circuit                  High resilience
      mounting-friendly                            • Pressure-tested to 30 bar.   • Very high IP protection.
      • Compact design.                            • 10 bar maximum operating     • Independent from the ambient
      • Seal requires no elaborate                   pressure.                      temperature at the place of
        reworking of the mounting                                                   installation.
        cut-out.
      • Maintenance-free.




102    P FA N N E N B E R G . C O M
TOP MOUNTING AIR/WATER HEAT EXCHANGERS 2150–3400 W


 top mounting     protection system




  temperature        temperature
    control             alarm




PRODUCT                                   PWD 5302                 PWD 5402                                    PWT 6402
ARTICLE NO.                                12065310055              12065410055                12813401055                  12813409055                    Unit
DATA
                                                                                   AC 50 | 60 Hz
Rated voltage ±10 %
                                                             230                                      230                      400 | 460                     V



                                                                                                                                                                        AIR/WATER
Cooling capacity @ 400 l/h W10/A35              2150                     3400                                        3800
                                                                                                                                                            W
Power consumption          W10/A35            85 | 100                 115 | 165                   177 | 209                   195 | 242
Current consumption        W10/A35               0.4                     0.84                      0.76 | 0.96                0.55 | 1.55
                                                                                                                                                             A



                                                                                                                                                                     HEAT EXCHANGERS
Starting current           W10/A35                3                        4                          1.45                      1.0 | 0.9
Unimpeded airflow
                             internal           500                      720                                         1135                                  m 3 /h
(free flow)
                                             13 mm hose nozzle | connections                       13 mm hose nozzle in accordance
Cooling water connection
                                           with G 3/8" internal thread on request                       with DIN 8542 R 1/2“
Ambient temperature                                                                 +1 … +70
Control range (adjustable)                                             +8 … +50 | factory setting +35                                                       °C
Water inlet temperature                                                             +1 … +35
Permissible operating pressure                                                       max. 10                                                               bar
Dimensions (X x Y x Z)                    600 x 140 x 390          720 x 190 x 465                           796 x 274 x 584                               mm
Weight (net)                                      21                       30                       34.5                      37                            kg
Degrees of protection                        IP 54 towards the electrical enclosure             IP 55 towards the electrical enclosure
according to EN 60529                      if used as intended by the manufacturer            if used as intended by the manufacturer
                             housing                    galvanised sheet steel | electrostatically powder coated (200 °C)
Design
                     heat exchanger                                     copper pipe with aluminium fins
Type of connection           electro            3.5 m of cable 3 x 0.75 mm²                    spring-type terminal included with plug
Colour                         cover                           R AL 7035 | different colours available on request

ACCESSORIES                                                                ARTICLE NUMBER                                                                  Page

Condensate hose extension 0.5 m                                                    18312000002
External condensate
                                                                                   18314000001                                                              84
evaporation system
Condensate bottle                                                                  18314000100                                                              84
For additional models, options and voltages visit www.pfannenberg.com or contact us directly.

                                        Performance curves on page 176–177
PWT 6402




 Comprehensive technical documentation such as
 operating instruction, technical data, approvals                                                                Y
 cut-out drawing, CAD | EPLAN data
                                                                                                                                                                 Z
 can be found at product www.pfannenberg.com                                                                                        X




                                                                                                                            P FA N N E N B E R G . C O M     103
PRODUCTS CHILLERS




Process efficiency.




104   P FA N N E N B E R G . C O M
         Closing the loop for all industrial
         liquid cooling applications.


         CCE, EB, CPC, PC, BESS-units and PWW series – air and
         liquid cooled chillers.

         With manufacturing space at minimum, machine designs
         have become smaller and liquid cooling has emerged as
         the most efficient and economical means of removing
         process heat. Liquid cooling is especially well adapted to
         hot and dirty environments where it provides a method of
         removing the heat not only from the machines, but also
         from the factory itself.



                                                                                          CHILLERS
         Pfannenberg standard chillers reflect many years of
         experience in numerous areas of industry. Our customised
         devices are developed for a wide range of applications.

         Our knowledgeable applications staff is always on hand
         to discuss the application and to make sure that a proper
         selection is made. Use our service range, too (see page
         190). Especially for chillers, the professional commissioning
         by trained service technicians from Pfannenberg is crucial
         for a long term and fail-safe cooling.




Protecting people, machines and the environment.
                                                     P FA N N E N B E R G . C O M   105
PRODUCTS CHILLERS




      Whatever the application ...
      Heat dissipation, temperature control and reliability of processes are mission critical for today‘s manufacturing
      machines that include the advanced automation technology required for high speed operation and high
      precision. Components such as spindle motors, variable frequency drives, laser and x-ray equipment all require
      cooling for proper operation and reliably – sometimes in harsh manufacturing environments.




      ...the perfect solution.
      Pfannenberg‘s extensive background providing cooling for a wide variety of machines including machining
      centres, printing presses, wood working machines, welding systems, packaging machines and food processing
      machines – allows us to apply proven cooling technology to new applications as well. Our application
      engineering team works to match our standard products with as many applications as possible and also works
      closely with our product engineers to offer custom solutions when required. This continuous interaction allows
      continuous product development that is always in keeping with the needs of the market.




106   P FA N N E N B E R G . C O M
Product expertise
Design
Whether our products are cooling oil or water,
Pfannenberg has well-developed global expertise in
the design and manufacture of packaged refrigeration
products for industrial environments. Pfannenberg
process chillers optimise three basic areas to perform
as one: the refrigeration circuit, the hydraulic circuit
and controls.



                                                           Refrigeration circuit
                                                           Given the fact that heat can only be transferred from
                                                           higher temperature to lower temperature, active
                                                           chillers must make use of the Carnot cycle to lift the
                                                           heat from the cooling fluid to a temperature level at
                                                           that it can be transferred to ambient air or process
                                                           water. Pfannenberg engineers carefully select the
                                                           components of this system to maximise performance,
                                                           efficiency and serviceability. Industrial compressors


                                                                                                                                 CHILLERS
                                                           and fans, extended surface evaporators and
                                                           condensers, along with the right refrigerant for the
                                                           application, are seamlessly integrated to achieve the
                                                           optimum result.

Hydraulic circuit
Circulating and storing the chilled water, or coolant,
is the function of the hydraulic circuit. Our standard
chillers include high-quality hydraulic components
that are selected to for a wide range of applications.
Pumps provide flexibility in terms of both flow rate and
pressure capabilities.




                                                           Controls
                                                           Proven and effective controls allow the mechanical
                                                           components to work together to meet various
                                                           operating requirements. Digital controllers, connected
                                                           to sensors that measure temperature and switches
                                                           that confirm pressure, flow and level, make the
                                                           continuous logical decisions needed to provide
                                                           reliable liquid cooling and circulation. Options are also
                                                           available to provide remote monitoring and/or control.



                                                                                            P FA N N E N B E R G . C O M   107
PRODUCTS CHILLERS



      Product expertise

      Service friendliness
      Minimum MTTR (Mean Time To Repair) and the
      shortest time needed to replace units thanks to
      perfect accessibility, standardised parts and a carefully
      thought-through plug-and-play concept minimise your
      repair costs and downtimes.




      Microchannel technology
      Microchannel heat exchanger (MCHX) for condenser
      coil design represents a more efficient and compact
      technology for air cooled chiller applications.

      Benefits are:
      • Reduced weight and size
      • Lower content of refrigerant
      • Increased component life




      Pfannenberg Protect
      Water/glycol-mixture in different concentrations and for several applications.


      PRODUCT                                                         GLYCOL CONTENT     QUANTITY           ARTICLE NO.

       Pfannenberg Protect 20P (PP20P)                            20 % Propyleneglycol     20 kg           45783000123
       Pfannenberg Protect 30P (PP30P)                            30 % Propyleneglycol     20 kg           45783000124
                                                                                           20 kg           45783000128
       Pfannenberg Protect 50P (PP50P)                            50 % Propyleneglycol
                                                                                          200 kg           45783000130
       Pfannenberg Protect 20E (PP20E)                            20 % Ethyleneglycol      20 kg           45783000125
       Pfannenberg Protect 30E (PP30E)                            30 % Ethyleneglycol      20 kg           45783000126
                                                                                           20 kg           45783000127
       Pfannenberg Protect 50E (PP50E)                            50 % Ethyleneglycol
                                                                                          200 kg           45783000129




      Performance with different cooling fluids
                                                                                         To calculate the cooling capacity
      MEDIUM                                  GLYCOL CONTENT        CORRECTION FACTOR
                                                                                         (H₂O) with different glycol
       H₂O                               0%                                  1.00        concentration multiply the nominal
       PP20E                             20 % Ethyleneglycol                 0.99        cooling capacity by the correction
       PP30E                             30 % Ethyleneglycol                 0.98        factor.
       PP40E                             40 % Ethyleneglycol                 0.97
       PP50E                             50 % Ethyleneglycol                 0.96



108    P FA N N E N B E R G . C O M
Why choose a compact chiller?
Pfannenberg’s ready-to-connect chillers are versatile and ideal for applications with cooling
requirements of 1.1 kW up to 150 kW. Pfannenberg’s CCE Chillers are ideal for quick setup and
trouble free operation.




               Coolant tank to compensate rapid
               changes in heat load                                             Controls support safe and efficient operation
Large coolant tanks allow efficient cycling-based                               High refrigerant pressure switch and freeze protection is
capacity control. Poly tanks are included for all CCE,                          included as standard. Low refrigerant pressure switch,
EB and HK models. EB models can be operated as                                  flow and/or level monitoring are some of the many control
either vented or pressurised systems.                                           components available from the comprehensive option list
                                                                                suitable for almost every application. IP 54 rated enclosure
                                                                                to protect electrical devices.


               Designed to
               handle tough
                                                                                                          Continuous
               environments
                                                                                                          display info and
Large, finned-tube condensers                                                                             remote operation
provide high energy efficiency
                                                                                                          A plug-in, parametric controller
and fouling resistance. Cleanable,
                                                                                                          with digital display provides
mesh-type condenser air filters
                                                                                                          a central processing and
and filter monitoring are available.
                                                                                                          interface point. Chiller operating
If process water is available, a
                                                                                                          information is continuously
water cooled condenser could be


                                                                                                                                                    CHILLERS
                                                                                                          available in the display, as are
an option.
                                                                                                          warning and alarm indications.
                                                                                                          General alarm output is included
                                                                                                          as standard. Remote start/stop
                                                                                                          input as well as customised
                                                                                                          single alarms are available upon
               High airflow and                                                                           request.
               efficient operation
Axial type condenser fans offer
high airflow to reduce condensing
temperatures and increase                                                                                 High efficiency,
refrigeration efficiency. The                                                                             long life compressors
optional low ambient package
includes fan cycling control. Fan                                                                         Industrial reciprocating type or
speed control is available on                                                                             scroll compressors provide long
                                                          Polyester powder coated                         service life and high efficiency.
EB and HK models to provide                               to resist the elements
condensing pressure control and to
save energy.                                   Galvanised steel panel construction
                                               with a polyester powder-coat finish in
                                               light grey (RAL 7035). Channel bases
                                               are included to facilitate lift truck
                Long service life              handling and permanent foundation
                and wider range of             mounting. Optional casters are                  Extra surface area
                performance                    available.                                      for lower energy usage
High performance peripheral type                                                               Compact and efficient, brazed plate type
pumps provide a wide range of flow                                                             evaporators. The evaporators providing large
and pressure capabilities to meet most                                                         heat transfer surface, low coolant pressure
application requirements. For higher                                                           loss and a compact design. All evapora-
pressure requirements we also offer                                                            tors are fed by externally equalised thermal
special pumps with higher performance.                                                         expansion valves that continuously manage
                                                                                               refrigerant flow based on load.


                                                                                                               P FA N N E N B E R G . C O M   109
PRODUCTS CHILLERS



      Selecting the correct Pfannenberg Chiller.
      Use the chart below to help you select the proper chiller for your application. For questions
      please consult with the factory or visit our website for the latest charts, diagrams, drawings and
      sizing materials and PSS software.




                                      STEP 1          Determine the heat load. There are several ways to determine the heat load
                                                      depending on the application. Understanding the process is essential to calculating
                                      WHAT IS THE
                                                      an accurate heat load.
                                      HEAT LOAD?




                                      STEP 2          Determine the coolant, its target temperature and the flow rate that the chiller must
                                                      provide to the process. This is determined by the method from which the heat is
                                      COOLANT TYPE,
                                      TEMPERATURE     transferred from the process to the coolant and the type of coolant being used. For
                                      AND FLOW RATE   example, water has different characteristics than oil.




                                      STEP 3          In what environment will the chiller be installed? Indoor applications for example
                                                      can see high temperatures and dirty atmospheres, while outdoor installations can
                                      IDENTIFY
                                      INSTALLATION    experience both low and high ambient temperatures. This can effect chiller sizing
                                      ENVIRONMENT     and require accessories such as air filters, crank-case heaters, etc.




                                                      Now use the chiller performance curves available* to select a chiller model
                                      STEP 4          that meets or exceeds the required capacity based on the chilled water supply
                                      USE CHILLER     temperature and the highest expected ambient air temperature. Consideration
                                      PERFORMANCE     should be given to the safety margin of the application with respect to available
                                      CURVES          frame sizes to maximise the value of the chiller selection.
                                                                                                    *Consult factory or website for current curve data.




                                      STEP 5          Check the pump performance curves available* to ensure that the pump will provide
                                                      enough pressure at the design flow rate to satisfy the application. Some liquid
                                      CHECK PUMP
                                      PERFORMANCE     cooled systems have small coolant flow paths or longer distances that can have
                                      CURVES          higher than average pressure losses.
                                                                                                    *Consult factory or website for current curve data.




                                      STEP 6          Finally, consider that the remaining application requirements such as power
                                                      characteristics, control options, footprint, distributors, colour, etc. are met by the
                                      FINAL
                                      SELECTION       selected standard Pfannenberg chiller. Choosing a standard chiller will bring you
                                                      greater reliability, easier service with common spare parts and global support.




110    P FA N N E N B E R G . C O M
Chillers at a glance

                                                                           DIMENSIONS                       APPROVALS
          TYPE        COOLING CAPACITY          RATED VOLTAGE                                                                                     PAGE
                                                                             (HxWxD)             UL 508A     EAC          CE        UKCA
CCE
CCE 6101                    1.1 kW                                                                 ⦿
                                                   50 Hz | 60 Hz
CCE 6201                    1.7 kW                                        634 x 600 x 495 mm       ⦿                                              112
                                                      230 V
CCE 6301                    2.4 kW
CCE 6401                    3.5 kW
                                                   50 Hz | 60 Hz
CCE 6501                    5.0 kW                                        983 x 600 x 676 mm       ⦿                                              114
                                                400 V 3~ | 460 V 3~
CCE 6601                    6.5 kW

EB 2.0
EB 65                       6.5 kW                                                                 ⦿          ⦿
EB 80                       8.0 kW                                       1225 x 600 x 760 mm                  ⦿                                   116
EB 95                       9.5 kW                                                                            ⦿
                                                   50 Hz | 60 Hz
EB 140                      14 kW                                                                             ⦿
                                                400 V 3~ | 460 V 3~      1400 x 855 x 800 mm
EB 160                      16 kW                                                                             ⦿
                                                                                                                                                  118
EB 180                      18 kW                                                                  ⦿          ⦿
                                                                         1435 x 856 x 761 mm
EB 220                      22 kW                                                                             ⦿
EB 2.0 L
EB L 210                    21 kW                                                                  ⦿          ⦿
                                                                         1410 x 1230 x 790 mm                                                     120
EB L 260                    26 kW                                                                             ⦿
EB L 310                    31 kW                  50 Hz | 60 Hz                                              ⦿
                                                                                                                                                  122
EB L 360                    36 kW               400 V 3~ | 460 V 3~                                ⦿          ⦿
                                                                         1410 x 1680 x 790 mm
EB L 410                    41 kW                                                                  ⦿          ⦿
                                                                                                                                                  123
EB L 440                    44 kW                                                                             ⦿
EB XT
                                                                                                   ⦿          ⦿


                                                                                                                                                         CHILLERS
EB XT 400                   37 kW
EB XT 500                   47 kW                                        2030 x 830 x 1240 mm      ⦿          ⦿                                   124
EB XT 600                   59 kW                                                                  ⦿          ⦿
EB XT 700                   67 kW                                                                  ⦿          ⦿
                                                       50 Hz
EB XT 800                   74 kW                                                                  ⦿          ⦿
                                                     400 V 3 ~           2030 x 830 x 1840 mm                                                     126
EB XT 900                   82 kW                                                                  ⦿          ⦿
EB XT 1000                  95 kW                                                                  ⦿          ⦿
EB XT 1200                  116 kW                                                                 ⦿          ⦿
                                                                        2030 x 1200 x 2665 mm                                                     127
EB XT 1600                  149 kW                                                                 ⦿          ⦿
Special application
CPC 1600                    1.6 kW              50 Hz | 60 Hz 230 V       508 x 602 x 520 mm                                                      128
PC 2500                     2.5 kW              50 Hz | 60 Hz 230 V        473 x 708 x 654                                                        130
BESS (Battery Energy Storage Solutions)
VLV 4                       4.2 kW
                                                  DC: 570 V | 800 V      938 x 866.5 x 447 mm
VLV 12                      11.6 kW
                                                                                                                                                  134
DMC 8.0                     8.0 kW               50 Hz | 60 Hz 230 V     1202 x 880 x 320 mm       ⦿
IMC 8.0                     8.0 kW                  50 Hz | 230 V        1040 x 278 x 1150 mm

PWW 2.0 (passive units)
PWW 9.000                    9 kW               50 Hz | 60 Hz 230 V                                ⦿
                                                                          468 x 630 x 600 mm
PWW 22.000                  12 kW                  50 Hz | 60 Hz           Mechanical variant:     ⦿                                              136
                                                                          468 x 500 x 600 mm
PWW 36.000                  18 kW               400 V 3~ | 460 V 3~                                ⦿

For additional models, options and voltages visit www.pfannenberg.com or contact us directly.

                                                                                                       available        pending        ⦿ upon request




                                                                                                                   P FA N N E N B E R G . C O M    111
PRODUCTS CHILLERS



      Compact chiller series
      CCE
      1.1–6.5 kW

      The compact units of series CCE 6101, CCE 6201 and CCE 6301 offer many features often found
      only in larger models. These chillers are a top choice for applications with increased demands
      regarding hydraulic system, process control and precision such as tool machines, energy systems
      and laboratory equipment. Due to single phase power requirements they can easily be installed in
      most commercial and industrial settings. The powerful units of series CCE 6401, CCE 6501, and
      CCE 6601 provide higher capacities up to 6.5 kW completing the portfolio of the CCE series.




      Six compact chiller models in two sizes                              Reliable easy to read tank level
      covering cooling capacities from 1.1 kW to                           Improved level indication on
      6.5 kW. All units are available with                                 the coolant tank.
      configurations designed for needs of
      industrial applications.


      Secure and simple handling
      four pre-assembled eyebolts provide well
      defined lifting points for secure handling of
      the unit.

      Corrosion protection as a standard
      Hydraulic circuit made with non-ferrous
      components.


      Various coolant applicable
      water and water-glycol-mixtures
      can be used.


      Reduced maintenance costs and extended
      life time
      For use in polluted environment quick
      release filter mats and mounting frames
      are available.


      Constructed for easy maintenance
      Removable side and front panels and a well
      thought-out inner structure offer a full and
      quick access to internal components.




112     P FA N N E N B E R G . C O M
CCE 1.1–2.4 kW


           513A        protection system        small hysteresis          connectivity         water cooled
                                                                            (option)            condenser
                                                                                                 (option)




       RAL 7035            water |              enhanced pump            service friendly
                         water/glycol              (option)




    PRODUCT                                               CCE 6101                               CCE 6201                  CCE 6301
    ARTICLE NO.                     BASIC                 42130115001                             42130175001              42130245002
    ARTICLE NO.                             H             42130115002                             42130175002              42130245004
    ARTICLE NO.                            HS             42130115004                             42130175004              42130245006                        Unit
    ARTICLE NO.                          HSP              42130115006                             42130175006              42130245008
    ARTICLE NO.                            UL               on request                             on request              42130245011
    DATA
                                                                                                     50 | 60                                                 Hz ±1 %
    Rated voltage
                                                                                                     230 1~                                                  V ±10 %
    Cooling capacity
                                 W18/A32                           1.1                                 1.7                     2.4                             kW
    (with pump)
    Flow rate (pump) 1                                                                                 7.5                                                    l/min
    Pump pressure                                                                                      3.5                                                     bar
    Ambient temperature                                                                            +15 … +50                                                   °C
    Medium                                                                                     water | water/glycol



                                                                                                                                                                          CHILLERS
    Medium temperature (outlet)                                                          +13 … +35 | factory setting +18                                       °C
    Target value tolerance                                                                        ±2 (HSP ±1)                                                  K
    Refrigerant                     R513A                          0.8                                 0.7                     0.8                             kg
    Max power consumption                                    1.2 | 1.4                              1.3 | 1.5                1.5 | 1.7                         kW
    Current consumption                                      7.0 | 7.5                              6.5 | 7.5                7.5 | 8.0
                                                                                                                                                               A
    Starting current                                          40 | 49                                40 | 49                 45 | 54
    Control voltage                                                                                  AC 230                                                     V
    Airflow 1                     external                                                            1300                                                    m³/h
    Tank volume                                                                                        10                                                       l
    Connections (medium)                   IG                                                         1/2"                                                    BSP
    Dimensions (X x Y x Z)                                                                      600 x 634 x 495                                               mm
    Weight (net)                                                                         67                                     72                             kg
    Degrees of protection of
                                                                                                      IP 54
    electrical equipment (EN 60529)
    Colour                                                                                          RAL 7035
    For additional models, options and voltages visit www.pfannenberg.com or contact us directly.
1
    performance data based on 50 Hz operation

                                        Performance curves on page 178




                                                                                                                               Y


     Comprehensive technical documentation such as
     operating instruction, technical data, approvals
     cut-out drawing, CAD | EPLAN data                                                                                                                                Z
     can be found at product www.pfannenberg.com                                                                                               X




                                                                                                                              P FA N N E N B E R G . C O M      113
PRODUCTS CHILLERS



      CCE 3.5–6.5 kW


                 513A              protection system        small hysteresis          connectivity         water cooled
                                                                                        (option)            condenser
                                                                                                             (option)




              RAL 7035                  water |             enhanced pump            service friendly
                                      water/glycol             (option)




          PRODUCT                                                     CCE 6401                               CCE 6501                  CCE 6601
          ARTICLE NO.                            BASIC                42130355001                             42130505001              42130655001
          ARTICLE NO.                                   H             42130355002                             42130505002              42130655002
          ARTICLE NO.                                  HS             42130355005                             42130505004              42130655004        Unit
          ARTICLE NO.                                HSP              42130355007                             42130505006              42130655006
          ARTICLE NO.                                  UL             42130355012                              on request              42130655011
          DATA
                                                                                                                 50 | 60                                 Hz ±1 %
          Rated voltage
                                                                                                            400 3~ | 460 3~                              V ±10 %
          Cooling capacity
                                              W18/A32                          3.5                                  5                      6.5             kW
          (with pump)
          Flow rate (pump) 1                                                                                       17                                     l/min
          Pump pressure                                                                                            2.6                                     bar
          Ambient temperature                                                                                  +15 … +50                                   °C
          Medium                                                                                           water | water/glycol
          Medium temperature (outlet)                                                                +13 … +35 | factory setting +18                       °C
          Target value tolerance                                                                              ±2 (HSP ±1)                                  K
          Refrigerant                            R513A                         1.8                                 1.2                     1.5             kg
          Max power consumption                                          2.5 | 3.1                              3.4 | 4.2                4.1 | 5.0         kW
          Current consumption                                            6.5 | 7.0                              8.0 | 8.5                9.5 | 10
                                                                                                                                                           A
          Starting current                                                33 | 35                                41 | 44                 52 | 48
          Control voltage                                                                                         AC 24                                     V
          Airflow 1                            external                                                           2300                                    m³/h
          Tank volume                                                                                              26                                       l
          Connections (medium)                         IG                                                         3/4"                                    BSP
          Dimensions (X x Y x Z)                                                                            600 x 983 x 676                               mm
          Weight (net)                                                         109                                 111                     114             kg
          Degrees of protection of
                                                                                                                  IP 54
          electrical equipment (EN 60529)
          Colour                                                                                                RAL 7035
          For additional models, options and voltages visit www.pfannenberg.com or contact us directly.
      1
          performance data based on 50 Hz operation

                                                Performance curves on page 178–179




                                                                                                                                           Y


           Comprehensive technical documentation such as
           operating instruction, technical data, approvals
           cut-out drawing, CAD | EPLAN data                                                                                                                      Z
           can be found at product www.pfannenberg.com                                                                                               X




114        P FA N N E N B E R G . C O M
CCE – Configurations

Easily find the right product.


                                                                        CONFIGURATION
 PRODUCT CHARACTERISTIC
                                                 BASIC                  H          HS                              HSP
 Hydraulic Protection H                             ―                                                              

 Smart Cooling S                                    ―                   ―                                           

 Precision Cooling P                                ―                   ―                   ―                        


Product characteristic Hydraulic Protection (H)
Provides additional hydraulic features for protection of the system.
• Flow switch provides an alarm if volume flow is too low
• Water level check protects pump from damage caused by dry running
• Hydraulic bypass: protects pump by ensuring minimum flow and protects the application by limiting the
  system pressure




Product characteristic Smart Cooling (S)
Offers advanced temperature control and error detection.
• Optional differential temperature control: takes into account ambient temperature when the application

                                                                                                                                     CHILLERS
  has increased requirements regarding condensation and elongation.
• Temperature alarm Tmin/Tmax detects an unexpected increase or drop in temperature of the cooling fluid.
• Error message panel: very important for service and troubleshooting. Provides differentiated error codes
  (on common alarm signal).
  Please note: For single alarm messages and communication with a superior external control an additional
  RS 485 interface is needed.

Some errors occur if the chiller needs service: error code and data logging helps to achieve fast and
effective elimination of faults and preventive maintenance. Some errors can occur in your system even if the
chiller is working properly:
Flow alarm               – volume flow of the cooling fluid of the application is out of range
Temperature alarm        – chiller detects irregularities in the temperature profile




Product characteristic Precision Cooling (P)
Limits deviation from target temp to ±1 K (must be combined with product characteristic S).
• Hot gas bypass: Improves accuracy of temperature control without stressing the compressor by frequent
  on/off switching (operation >50 % of nominal power required).
• Fan on/off: improves accuracy of temperature control by influencing the performance of the condenser unit.
  Please note: Variable fan speed is only available for customised chillers with EC fans.




                                                                                                P FA N N E N B E R G . C O M   115
PRODUCTS CHILLERS



      Large chiller series
      EB 2.0
      6.5–22 kW

      The EB 2.0 series offers pre-configurated units in seven cooling capacities as well as many options
      to easily meet a wide range of applications such as tool machines, automotive industry, inspection
